# 第一问同时充放电消去验证报告

## 1. 验证目的
论证最终连续 LP 无需引入充放电二进制互斥变量：
通过式（8）证明，任意含同时充放电的可行解均可转化为费用不增的互斥解。

## 2. 原始LP最优解诊断
- 输入文件 SHA-256：`6c1bcd91155d71ca5ae0f09762b40a6d5b98781454c6730bbf8fcafda17ced0a`（只读，未修改）
- 采用交流侧电量 C_t、D_t 直接判定，三个阈值统计如下：

| 阈值(kWh) | 1e-7 | 1e-5 | 1e-3 |
|---|---|---|---|
| 同时充放电时段数 | 0 | 0 | 0 |

- 结论：原始最优解在三个阈值下**均无**同时充放电时段。
- 这**并不代表**式（8）没有意义，而是说明 HiGHS 已经返回了一组不同时充放电的 LP 最优解；
  式（8）的论证对象是**任意可能含重叠动作的可行解**。

## 3. 式（8）
对任一满足 C_t>0 且 D_t>0 的可行解，定义：

- ε_t = min( C_t, D_t/η² )
- C̃_t = C_t − ε_t
- D̃_t = D_t − η²·ε_t
- x_t = (1 − η²)·ε_t = 0.19·ε_t
- y_t = min( g_t, x_t )
- g̃_t = g_t − y_t
- r_t = x_t − y_t
- Ũ_t = U_t + r_t

其中 η = 0.9，η² = 0.81。

## 4. 储能内部增量不变证明
消去前：ΔE_before = η·C_t − D_t/η

消去后：ΔE_after = η·C̃_t − D̃_t/η = η(C_t−ε_t) − (D_t−η²ε_t)/η

= η·C_t − η·ε_t − D_t/η + η·ε_t = η·C_t − D_t/η = ΔE_before

故消去不改变电池内部能量变化（数值误差 ≤ 1e-9 kWh）。

## 5. 释放交流侧电量
x_t = (1 − η²)·ε_t = 0.19·ε_t ≥ 0

表示消除无效同时充放电后，交流侧释放出的可用电量，
且 (C_t−C̃_t) − (D_t−D̃_t) = ε_t − η²ε_t = x_t。

## 6. 购电与未利用供能调整
g̃_t = g_t − min(g_t, x_t) ≥ 0；Ũ_t = U_t + x_t − min(g_t, x_t) ≥ 0；
其余变量保持不变，供需平衡保持成立。

## 7. 费用不增加
cost_after − cost_before = −c_t·min(g_t, x_t) ≤ 0（附件1电价非负）。

## 8. 三个数值单元测试
以下为**公式单元测试，不属于附件1运行结果**。

| 测试 | g | C | D | U | ε | C̃ | D̃ | x | g̃ | Ũ | ΔE误差 | 平衡误差 | 费用变化 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 测试A_x小于g | 200 | 100 | 100 | 0 | 100 | 0 | 19 | 19 | 181 | 0 | 3.55e-15 | 0.00e+00 | -9.5 |
| 测试B_x大于g | 10 | 100 | 100 | 0 | 100 | 0 | 19 | 19 | 0 | 9 | 3.55e-15 | 7.11e-15 | -5 |
| 测试C_g等于0 | 0 | 100 | 100 | 0 | 100 | 0 | 19 | 19 | 0 | 19 | 3.55e-15 | 7.11e-15 | 0 |

- 测试A（x<g）：部分购电被减少，U 不增，费用严格下降。
- 测试B（x>g）：g̃=0，剩余释放电量计入 Ũ，费用不增加。
- 测试C（g=0）：购电保持 0，释放电量全部进入 U，费用不变，至少一个充放电变量归零。
- 五项检查（非负/状态增量不变/平衡不变/费用不增/至少一个动作归零）全部通过。

## 9. LP 与历史 MILP 结果比较
- 连续LP最优费用 = 35126.9485892896 元
- 历史MILP最优费用 = 35126.9485892896 元
- 连续LP同时充放电时段 = 0；历史MILP同时充放电时段 = 0

由此得出结论：连续 LP 与强制互斥 MILP 的最优费用一致；连续 LP 原始最优解不存在同时充放电；
式（8）证明任意含同时充放电的可行解均可转化为费用不增的互斥解；
因此第一问不需要引入 144 个二进制变量，最终模型保持为连续 LP。

准确表述为：**至少存在一组不同时充放电的 LP 最优解；
本题 HiGHS 返回的原始最优解即满足该性质。**

## 10. 最终结论
在非负电价和η=0.9条件下，若某一时段同时充电和放电，则可按照式（8）消去重叠动作，
保持储能内部能量变化和供需平衡不变，同时使购电费用不增加。
因此至少存在一组不同时充放电的连续LP最优解。
本题HiGHS求得的原始最优解在三个数值阈值下均未出现同时充放电，
且其目标值与含二进制互斥约束的历史MILP一致，故最终模型无需二进制变量。
