# 第一问最终连续LP求解报告

- 生成时间：2026-09-11 11:40:07

## 1. 运行环境
- Python 3.11.15；Darwin 25.6.0
- scipy 1.17.1；numpy 2.4.6；pandas 3.0.5
- 求解器：HiGHS 1.12.0（scipy.optimize.linprog, method=highs）

## 2. 输入文件及SHA-256
- `处理后数据/附件一_第一问基础数据.csv`
- SHA-256：`3fe2cc95a12edbb319f863e4d465294259b9be7f626ee904ebcc49ff58472c25`（与第一阶段冻结值一致）

## 3. 模型变量数量
- 连续变量 721 个：g(144) + C(144) + D(144) + U(144) + E(145)

## 4. 等式约束数量
- 等式 288 条：供需平衡 144 + 储能递推 144

## 5. 变量边界
- g_t ≥ 0；U_t ≥ 0
- 0 ≤ C_t ≤ S = 5000×1/6 = 833.3333333333334 kWh
- 0 ≤ D_t ≤ S = 833.3333333333334 kWh
- 1200 ≤ E_t ≤ 10800（t=0..144）；E_0 = E_144 = 6000

## 6. 目标函数
- min J_1 = Σ_{t=1}^{144} c_t · g_t（g_t 已是电量 kWh，不乘 Δt）

## 7. 供需平衡方向
- L_t + C_t + U_t − g_t − V_t − D_t = 0（即 −g_t + C_t − D_t + U_t = V_t − L_t）

## 8. SOC递推方向
- E_t − E_{t−1} − η_c·C_t + D_t/η_d = 0，η_c = η_d = 0.9

## 9. 求解器状态
- 状态码 0：Optimization terminated successfully. (HiGHS Status 7: Optimal)
- 求解耗时 0.00452 s；迭代次数 367

## 10. 最优费用
- J_1 = 35126.9485892896 元

## 11. 总购电量
- Σ g_t = 59482.6989983539 kWh

## 12. 总充电量
- Σ C_t = 20740.6661316872 kWh

## 13. 总放电量
- Σ D_t = 16799.9395666667 kWh

## 14. 总未利用光伏量
- Σ U_t = 0.0000000000 kWh

## 15. 储电量最小值和最大值
- min E_t = 1200.000000 kWh；max E_t = 10800.000000 kWh

## 16. 最大充放电量及对应功率
- 最大充电量 833.333333 kWh（5000.000000 kW）
- 最大放电量 715.653033 kWh（4293.918200 kW）

## 17. 最大约束残差
- 供需平衡 max|r| = 2.274e-13 kWh
- 储能递推 max|r| = 2.643e-12 kWh

## 18. 同时充放电诊断
- 阈值 1e-7：0 个；1e-5：0 个；1e-3：0 个
- 明细：

## 19. 与历史 MILP 费用误差
- objective_abs_error = 2.910383e-11 元（rel 8.285328e-16）
- 验收阈值 1e-5 元：通过

## 20. 与历史 MILP 购电量误差
- purchase_abs_error = 7.275958e-12 kWh
- 验收阈值 1e-4 kWh：通过

## 21. 后续分析
- 同时充放电消去验证（效率消去）
- 对偶边际价格分析（本阶段已原样保存原始对偶/边界边际数据，不解释）
- 后续时域LP价值函数与Bellman一致性分析
- 不在本报告展开：内部电价含义、对偶阈值、命题3.1、连续DP、论文结论
