# 四组节点对照（正式修复版）

四组只在「允许发布的调整节点」上不同；其余条件完全一致。

| 组 | 允许节点 | 组说明 | 总费用_元 | 库存中性可比费用_元 | 计划购电费_元 | 下调违约金_元 | 上调加价_元 | 紧急购电费_元 | 提报总量_kWh | 兑换总量_kWh | 紧急购电量_kWh | 弃电量_kWh | 期初库存_kWh | 期末库存_kWh | 期末库存相对初值_kWh | 调整节点总数 | 购电量被采纳_次 | 购电量被采纳_比例 | 价值函数被更新_次 | 预报发布被使用_次 | 求解耗时_s | 评分日数 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| N0 | 0.000000 | 仅 0:00 发布 | 13508370.443418 | 13506729.738110 | 12898658.316354 | 0.000000 | 0.000000 | 609712.127064 | 20965481.822027 | 20965481.822027 | 117216.345723 | 1849753.690273 | 6000.000000 | 9407.146958 | 3407.146958 | 0 | 0 | 0.000000 | 0 | 0 | 147.310711 | 334 |
| N06 | 6.000000 | 0:00 + 6:00 发布 | 13481834.416621 | 13480027.633343 | 12771826.612403 | 57968.306352 | 365976.168988 | 286063.328878 | 20940053.303074 | 21102594.985025 | 56739.264720 | 1921714.081593 | 6000.000000 | 9752.030374 | 3752.030374 | 334 | 290 | 0.868263 | 334 | 334 | 282.416211 | 334 |
| N0612 | 6+12 | 0:00 + 6:00 + 12:00 发布 | 13293920.262963 | 13292109.376988 | 12650598.802618 | 120292.907863 | 240535.890853 | 282492.661629 | 20948041.664243 | 20744312.918880 | 55285.852964 | 1557014.316514 | 6000.000000 | 9760.550178 | 3760.550178 | 668 | 579 | 0.866766 | 668 | 668 | 427.514029 | 334 |
| N061218 | 6+12+18 | 0:00 + 6:00 + 12:00 + 18:00 发布 | 13249595.252351 | 13247784.366377 | 12645665.952400 | 122069.624885 | 273755.370406 | 208104.304661 | 20944935.192754 | 20755939.082390 | 43641.822185 | 1556463.989540 | 6000.000000 | 9760.550178 | 3760.550178 | 1002 | 689 | 0.687625 | 1002 | 1002 | 572.456765 | 334 |

* 账单最低组：**N061218**（13249595.252 元）；
* 注意期末库存不同，账单不可直接当作「信息价值」比较，故同时给出
  「库存中性可比费用 = 账单 − ν·(期末 − 期初)」。
* 库存中性口径最低组：**N061218**

* ★ 账单严格单调递减（节点越多费用越低）：**True**；末组 − 首组 = -1.916%（N0 1350.8 万 / N06 1348.2 万 / N0612 1329.4 万 / N061218 1325.0 万）
* ★ 库存中性可比费用严格单调递减：**True**；末组 − 首组 = -1.917%

口径 = `comb_rolling`（逐日滚动因果重标定，第 d 天只用 `[d−30, d−1]` 已发生历史，不含未来信息）；四臂非单调的根因与修复见《第三问_四臂差异根因与光伏情景库探针报告.md》§9。

生成时间：2026-09-12 21:55:24
