# 第三问 阶段内 DP 未来价值执行器报告

- 代码：`第三问最终版/代码/07_阶段内DP执行器.py`（**函数库**）+ `第三问最终版/代码/08_全年回测与结算.py`（本文写出）
- 情景数 $M$ = 30（真实口径执行时退化为单条实测轨迹）
- 价值函数网格步长 $\delta$ = 6.0 kWh
- 规划信号 $\nu$ = 0.4815481481 元/kWh（**不进账单**）
- 发布节点 $\tau \in$ {6:00, 12:00, 18:00}，分 $\tau$ 构造价值函数、只执行本节点段

## 1. 方法（按发布节点分层，严禁跨节点复用 $R_t$）

对每个评分日、每个发布节点 $\tau_k$（$k_0$ 为该节点起点时段）：

1. 用**该节点自己的**预报情景集（附件三 $\tau_k$ 情景；真实口径下即为单条实测）在 $[k_0,144)$ 上做反向折线递推：

$$H_{T+1,\omega}(e)=-\nu e,\qquad \bar H_t(e)=\mathbb E_\omega[H_{t+1,\omega}(e)],\qquad R_t\in\arg\max_{e}\{5c_t\eta\,e+\bar H_{t+1}(e)\}$$

2. **只执行 $[0,\,k_1-k_0)$ 段**，跨节点**严禁复用 $R_t$**；

3. 用**真实**负荷/光伏因果执行，得到该节点末端的**真实**储电量，作为下一节点的起点。

执行规则：$D_t=\min\{r_t,S,\eta(E_{t-1}-R_t)\}$、$b_t=[r_t-D_t]^+$、$C_t=\min\{-r_t,S,(E_{\max}-E_{t-1})/\eta\}$，禁止用紧急购电主动充电。

> 说明：若把 4 段净缺口拼接成 144 时段后只做一次递推，等价于 0:00 即已知 6:00/12:00/18:00 的预报，构成跨阶段**信息泄露**。故本执行器按发布节点分层，**每层独立构造价值函数并只执行本层时段**，从结构上排除该问题。

## 2. 保留水平 $R_t$ 的日画像（每 2 h 一个分箱的日间均值，kWh）

| 00:00 | 02:00 | 04:00 | 06:00 | 08:00 | 10:00 | 12:00 | 14:00 | 16:00 | 18:00 | 20:00 | 22:00 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 7359 | 7365 | 6851 | 3323 | 1239 | 2015 | 6277 | 8135 | 9459 | 6129 | 1438 | 1200 |

全期 $R_t\in[1200,\,10440]$ kWh，均值 5066 kWh。

## 3. 对照实验：DP 保留水平 vs 纯解析执行

| 执行策略 | 紧急购电 kWh | 紧急购电费 元 | 充电 kWh | 放电 kWh | 弃电 kWh |
|---|---|---|---|---|---|
| DP 保留水平 | 40,244.8 | 192,357.1 | 6,479,366.0 | 5,244,838.5 | 2,378,247.5 |
| 纯解析执行（$\alpha=0$） | 36,135.4 | 210,075.7 | 6,484,439.4 | 5,248,948.0 | 2,373,174.1 |

### 3.1 结论

- **电量维度**：DP 版紧急购电 40,244.8 kWh，解析版 36,135.4 kWh，DP 差（**DP − 解析**）+4,109.4 kWh。
- **费用维度**：DP 版紧急购电费 192,357.10 元，解析版 210,075.70 元，DP 差（**解析 − DP**）+17,718.59 元（+8.43%）。
- **择时维度①（等权口径）**：紧急购电**发生时段**的电价**算术均值**（每个发生时段等权，只回答「是不是发生在贵时段」）DP 版 0.9541 元/kWh vs 解析版 1.0636 元/kWh（全期均价 0.7662）。
- **择时维度②（按量加权口径，★费用方向由它决定）**：$\sum c_t b_t/\sum b_t$ = 紧急购电费 ÷ 5 ÷ 电量，DP 版 0.9559 元/kWh vs 解析版 1.1627 元/kWh（DP 更低）。

> ★ ①② 两个「均价」**口径不同、符号可以相反**，必须按标签读：① 等权口径只回答「是否主动避开了高价时段」，② 按量加权口径 = 费用 ÷ 倍数 ÷ 电量，**直接决定费用方向**。费用结论以上表费用维度与 ② 为准；若把 ① 当成费用依据，会得出与费用相反的结论（本仓库已实测发生过）。

> 上表三维度**均由本次数据算出**，不作方向预设：若 DP 版紧急购电费低于解析版，则说明保留水平 $R_t$ 实现了「把紧急购电从高价时段挪到低价时段」；若高于解析版，则说明保留水平在本数据集上未带来费用改善，论文中应如实写成「与第二问方向不一致」并解释原因。

## 4. 已知模型局限

- 「紧急购电与充电同段」= **0 天**（附录 A-31）。成因是当日**内**缺少再优化机会：无法在同一天内同时「用便宜谷电充电」与「避免紧急购电」。
- 出现弃电（$\Sigma U>0$）的天数 = 332。
- 执行面对的是**单条实测**轨迹，而 $R_t$ 由**情景期望**推出，存在分布失配（README §5.10）。