# 第三问 附件 3 口径核验报告

> 脚本：`第三问最终版/代码/03_校验附件三处理结果.py`；结论：**四条语义核验 + 两条数据体检全部通过**。

==============================================================================
第三问 03 —— 附件 3 口径核验与预报精度评估
==============================================================================
预报张量 (365, 4, 24)；实际（整点小时均值）(365, 24)；实际（10 min）(365, 144)
实际整点光伏均值：2311.79 kW；（评分期 334 天）

── C1 列名语义 ──
  列名逐字为 `预报1小时 … 预报24小时`（01 脚本已核验 26 列全部匹配）
  → 字面即「发布时刻之后第 k 个整点小时」，支持元素偏移 = 0。

── C5 全零行普查 ──
  1460 行中 24 个预报全为 0 的行数：0 → 复现 README 的「0 / 1460」结论 ✔

── C2 日内小时剖面（元素 k → 日内小时 hh = (τ+k) mod 24）──
  四个 τ 的非零日内小时集合：全部相同
  集合 = [4, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18]（即白天窗 [4:00, 19:00)）
  逐小时非零天数最大差异：1 天（预报时变性的真实差异）

── C3 平移扫描：把预报元素 k 对齐到实际小时 τ+k+d，看 d 取何值时最准 ──
  τ= 0:00  相对 MAE = d=-3:  90.31%  d=-2:  65.70%  d=-1:  40.07%  d=+0:  14.74%  d=+1:  18.48%   → 最优位移 d* = +0 ✔
  τ= 6:00  相对 MAE = d=-3:  90.28%  d=-2:  65.46%  d=-1:  39.51%  d=+0:  12.98%  d=+1:  17.12%   → 最优位移 d* = +0 ✔
  τ=12:00  相对 MAE = d=-3:  88.77%  d=-2:  64.78%  d=-1:  40.50%  d=+0:  16.54%  d=+1:  21.19%   → 最优位移 d* = +0 ✔
  τ=18:00  相对 MAE = d=-3:  90.30%  d=-2:  66.15%  d=-1:  41.07%  d=+0:  17.01%  d=+1:  20.49%   → 最优位移 d* = +0 ✔
  （评价窗口 d=1..363 共 363 天；与 C6 精度剖面**同窗口** ⇒ 本表「位移 0」点 ≡ 精度表「整点」行，由 `14 §9` 独立复核）

── C3b 10 min 分辨率平移扫描 + 因果基线阴性对照（评价窗口 d=1..363）──
  τ= 0:00  最优位移 = +30 min（位移 0 时 362.40 kW / 15.64% → 位移后 271.27 kW / 11.71%，降幅 25.1%）
  τ= 6:00  最优位移 = +30 min（位移 0 时 315.62 kW / 13.63% → 位移后 214.94 kW / 9.28%，降幅 31.9%）
  τ=12:00  最优位移 = +20 min（位移 0 时 398.65 kW / 17.21% → 位移后 312.70 kW / 13.50%，降幅 21.6%）
  τ=18:00  最优位移 = +30 min（位移 0 时 416.58 kW / 17.98% → 位移后 334.75 kW / 14.45%，降幅 19.6%）
  阴性对照：因果基线（前 7 日同时刻均值，**10 min 口径** 144 点/日，d = 1..363）**自身**最优位移 = +0 min（MAE 232.68 → 232.68 kW）
    ⇒ 若 +30 min 偏移是本问对码口径写错，共用同一时间轴的基线也应同向偏移；基线最优为 0 min ⇒ 偏移源于**输入预报自身**，不是本问消费口径的缺陷。

── C4 滚动增益：同一窗口用不同发布时刻的预报，误差是否下降 ──
  [6:00,24:00)      τ= 0:00 →  443.18 kW  τ= 6:00 →  388.83 kW
  [12:00,24:00)     τ= 0:00 →  351.44 kW  τ= 6:00 →  305.75 kW  τ=12:00 →  272.43 kW
  [18:00,24:00)     τ= 0:00 →   17.87 kW  τ= 6:00 →   17.86 kW  τ=12:00 →   17.86 kW  τ=18:00 →   17.86 kW
    [6:00,24:00)：443.18 → 388.83 kW，滚动使 MAE 下降 12.26%
    [12:00,24:00)：351.44 → 272.43 kW，滚动使 MAE 下降 22.48%
    [18:00,24:00)：17.87 → 17.86 kW，滚动使 MAE 下降 0.01%

── C6 精度剖面 ──
  逐 lead（1..24 h）MAE 剖面（kW）：
    lead        1      2      3      4      5      6      7      8      9     10     11     12     13     14     15     16     17     18     19     20     21     22     23     24
  τ= 0:00     0.0    0.0    0.0    0.0    0.3  215.6  527.6  733.0  686.8  612.1  599.7  600.7  658.4  707.3  768.2  813.0  761.5  401.7  107.0    0.1    0.0    0.0    0.0    0.0
  τ= 6:00   536.0  747.1  694.7  540.4  423.4  388.4  466.8  533.2  658.6  752.7  750.1  400.5  107.0    0.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.3  216.3
  τ=12:00   268.9  418.2  615.6  723.3  738.3  397.8  107.0    0.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.3  219.4  536.9  803.3  877.6  965.8 1137.1 1386.6
  τ=18:00   107.0    0.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.3  213.6  522.2  745.6  741.0  791.5  793.8  828.2  914.1  925.4  871.7  813.8  782.6  406.6
  （四种口径**同一评价窗口** d=1..363 共 363 天 —— 由 `14 §9` 独立复核；d = 0 无历史可用 ⇒ 一律不评价，避免自我信息泄露）
  ※ 口径对照（N2 消除同名歧义）：本节（**整点口径** 24 点/日，d=1..363）因果基线 MAE = 137.8428 kW；C3b（**10 min 口径** 144 点/日，同窗口）同一条基线 MAE = 232.6779 kW。二者**同名不同尺**，差值 +94.8350 kW（1.69×）源于 10 min 口径额外计入**小时内爬坡误差**，**不构成矛盾**。

  四种口径（**同一窗口** d=1..363 共 363 天；τ=0:00 起）：
    0:00     整点（24 点/日, d=1..363） MAE  341.3799  RMSE  564.6466  bias  -27.3168  相对  14.74%
    0:00     10 min 分段常数（144 点/日, d=1..363） MAE  362.3998  RMSE  637.3744  bias  -27.3168  相对  15.64%
    0:00     10 min 线性插值（144 点/日, d=1..363） MAE  576.7841  RMSE  900.5985  bias  -27.3168  相对  24.90%
    6:00     整点（24 点/日, d=1..363） MAE  300.6542  RMSE  474.2428  bias   -8.9307  相对  12.98%
    6:00     10 min 分段常数（144 点/日, d=1..363） MAE  315.6210  RMSE  558.8619  bias   -8.9307  相对  13.63%
    6:00     10 min 线性插值（144 点/日, d=1..363） MAE  535.0659  RMSE  834.8443  bias  -28.5869  相对  23.10%
    12:00    整点（24 点/日, d=1..363） MAE  383.1773  RMSE  681.8054  bias  -38.2380  相对  16.54%
    12:00    10 min 分段常数（144 点/日, d=1..363） MAE  398.6513  RMSE  743.1017  bias  -38.1695  相对  17.21%
    12:00    10 min 线性插值（144 点/日, d=1..363） MAE  626.6589  RMSE  985.4294  bias  -40.2792  相对  27.05%
    18:00    整点（24 点/日, d=1..363） MAE  394.0638  RMSE  673.4640  bias  -54.5973  相对  17.01%
    18:00    10 min 分段常数（144 点/日, d=1..363） MAE  416.5790  RMSE  735.4592  bias  -54.3497  相对  17.98%
    18:00    10 min 线性插值（144 点/日, d=1..363） MAE  605.5221  RMSE  962.2118  bias  -47.7488  相对  26.14%
    因果基线     前 7 日同时刻均值（24 点/日, d=1..363） MAE  137.8428  RMSE  275.0513  bias   -0.4052  相对   5.95%

── 单日样例（2025-06-21，四 τ 的整点预报 vs 实际）──
  τ= 0:00  MAE  320.59 kW  bias   -19.06 kW  实际均值 2586.39 kW
  τ= 6:00  MAE  328.13 kW  bias   -71.50 kW  实际均值 2593.83 kW
  τ=12:00  MAE  462.27 kW  bias   +48.49 kW  实际均值 2620.59 kW
  τ=18:00  MAE  542.07 kW  bias   +99.94 kW  实际均值 2460.34 kW

已保存 3 张核验图到 数据检查图/：附件三_口径核验_平移扫描、附件三_口径核验_10min平移扫描、附件三_口径核验_精度剖面

总用时 1.0 s
[03 完成] 附件 3 口径四条语义核验全部通过，精度剖面已量化。
