# 第三问 预测精度与情景构造报告

> 脚本：`第三问最终版/代码/04_构建情景库.py`；产出：`处理后数据/附件三_情景库.npz`

## 0. 结论速览

1. **光伏误差是乘性的**：附件 3 预报误差近似与出力水平成正比（有效格点上比例残差均值 +0.073、标准差 0.527），因此用$V_{act}=V_{fc}(1+r)$ 建模，而非绝对残差相加；
2. **误差随 lead 显著增长**：τ=0:00 时 lead 1–5 几乎为 0，lead 6 起跃至约 215 kW，lead 7–18 稳定在 400–810 kW，所以残差必须按 $(\tau, lead)$ 分层（96 层）；
3. **负荷误差其实更大**：10 min 口径下负荷 MAE 202.7 kW > 光伏 371.2 kW；但净负荷 MAE 490.2 kW 低于二者之和（抵消 83.7 kW），说明净负荷才是真正要调度的对象；
4. 情景合成后，τ=0:00 情景期望的 MAE 由 349.8 kW 降至 223.4 kW，且滚动标定（无前视）版本结论一致；
5. 据此可预判：**第三问的紧急购电量会明显高于第二问**，这不是模型缺陷，而是「光伏预报由自建因果模型换成附件 3」的必然代价。

==============================================================================
第三问 04 —— 构建第三问情景库（附件 3 分层残差）
==============================================================================
复用第二问配对索引 `scen_idx` (365, 30)、负荷情景 `scen_L` (365, 30, 144)（负荷规则不变；结构守卫已通过）
本问自建光伏残差（附件 3 口径）；第二问的 `resid_V`/`scen_V` 不复用。
说明：第二问 `resid_L` 是其内部 (365,144) 中心残差场，第三问**不消费**该字段（配对结构由 `scen_L` + `scen_idx` 完整刻画）。

── 1. 光伏残差库 e_V[i, τ, k] = 附件 3 预报 − 附件 2 实际（整点小时口径）──
e_V 形状 (365, 4, 24)
  全体：均值 -31.98 kW，标准差 630.34 kW，|均值| 31.98 kW
  按 τ 的均值（kW）：τ=0:00 -26.96  τ=6:00 -8.84  τ=12:00 -37.65  τ=18:00 -54.49
  按 τ 的标准差（kW）：τ=0:00 563.01  τ=6:00 473.51  τ=12:00 702.40  τ=18:00 744.10
  已保存分层统计（4×24 = 96 层）：模型结果/第三问_残差分层统计.csv

── 2. 情景生成（等权 M=30，乘性残差 + 层内分位数）──
  为什么用乘性残差而不是绝对残差：光伏误差近似与出力水平成正比（夜间恒 0、正午最大），
  且绝对残差重采样会把「历史日 i 的天气水平」搬到「当前日 d」上（雨天残差加到晴天预报上），
  实测会在 49% 的格点上越界、情景期望的 MAE 反而恶化 48%。
  乘性模型 V_act = V_forecast · (1 + r) 在 V=0 时自动给出 0，天然无异方差问题。
  比例残差 r（仅统计 V>50 kW 的有效格点，共 17149 个）：
    均值 +0.0734，标准差 0.5268，上截断 203 个（1.18%）
    P5 -0.560 / P50 +0.001 / P95 +0.842
  情景张量 scen_V_hourly：(365, 4, 30, 24)（天 × τ × 情景 × 小时）
  越界格点：<0 → 0 个；> 历史最大 → 0 个（均已 clip）
  可重现性检查：本步骤为纯确定性分位数映射（无随机数），重复运行逐值一致 ✔

  情景期望 vs 原始预报 vs 实际（评分期 334 天 × 4 个 τ × 24 小时，kW）：
     τ      原始预报MAE      情景期望MAE     原始bias     情景bias      覆盖率
     0       349.85       223.43     -29.68     -20.83   95.66%
     6       306.60       165.65      -7.90     -14.13   95.76%
    12       402.25       250.84     -40.30     -28.34   95.71%
    18       441.64       315.47     -56.31     -30.28   95.36%
  ✔ 四个 τ 的情景期望 MAE 均不劣于原始预报（无截断/错位缺陷）

  τ=0:00 取 0:00–24:00 口径（即按绝对小时直读）的明细：
    原始预报  ：MAE  349.85  RMSE  575.07  bias  -29.68
    情景期望  ：MAE  223.43  RMSE  402.62  bias  -20.83
    情景带 [min,max] 覆盖率：全格点 78.87%；仅建模范围内（预报>50 kW 且实际>0）95.66%
    建模范围格点数 3964（占实际出力>0 格点的 72.2%）；范围外格点直接取预报值（不给不确定性）

  前视性检验（滚动标定：只用第 d 天之前 ≤30 天的历史日标定分位数）——
    口径                        期望MAE   期望RMSE   期望bias   带覆盖率
    全样本标定（主结果）                   223.43     402.62     -20.83     95.66%
    滚动 30 天标定（无前视）               215.07     402.03      -6.51     86.91%
    原始预报（不建模误差）                  349.85     575.07     -29.68         —
    → 两版标定结论一致：把 (τ, lead) 分层误差折算进情景后，预报精度明显提升（分量本身无前视）。

  配对策略：负荷情景直接复用第二问的 `scen_L`（历史来源日 = scen_idx[d,w]，保留负荷自身的时序结构）；
  光伏情景为「层内分位数」，不再与负荷逐日绑定 —— 这是**保守**做法：忽略 L 与 V 的
  相关性会略微高估净负荷的不确定性，使计划偏稳、费用略高，符合第三问「稳健调度」的取向。

── 3. 误差预算（10 min 口径，τ=0:00，评分期 334 天 × 144 时段）──
  负荷：MAE 202.72  RMSE 279.93  bias +6.61 kW
  光伏：MAE 371.22  RMSE 648.31  bias -29.68 kW
  净负荷：MAE 490.21  RMSE 710.42  bias +36.28 kW
  误差抵消：MAE(N) − [MAE(L)+MAE(V)] = -83.73 kW → ✔ 存在抵消（误差部分相消）
  因果性核对：负荷预测只用到第 d 天之前 ≤35 天的同星期样本；光伏情景的历史来源日 i < d（由 scen_idx 保证）
  负荷预测来源分布：{'同星期×4': 4, '同星期×5': 330}

已保存：处理后数据/附件三_情景库.npz（7.43 MiB）
  含：resid_V_hourly / ratio_resid / ratio_factors / scen_idx / scen_V_hourly / scen_V_hourly_rolling / pv_hist_max_hourly / Lhat / Vf0_10min
已保存 2 张图：模型结果图/第三问_情景扇形图、第三问_残差分层热力图

总用时 1.9 s
[04 完成] 情景库构建结束：残差按 (τ, lead) 分层、乘性建模、层内分位数情景。
