# 第三问 指定日期表格（复刻题目「表1／表2／表3」格式）

> **数据源**：`第三问最终版/正式修复版/模型结果/正式_N061218.npz`（SHA256 `524f5f8d16fd8d34…`），与提交件 `第三问最终版/提交结果/result3.xlsx`（SHA256 `b12c343fd5996d5e…`）同源。
> **策略**：`comb_rolling`，四节点发布（0:00／6:00／12:00／18:00），逐日滚动因果窗、无前视；评分期 334 天（2025-02-01 → 2025-12-31）。
> **指定日期**：2025.3.20（春分）、2025.6.21（夏至）、2025.9.23（秋分）、2025.12.21（冬至）。
> **单位**：kWh（电量）、元（费用）；保留 6 位小数。**全部数字**经 `论文补充材料/代码/30_论文表格_独立复算与校验.py` 独立复算与逐格回读校验通过。

**口径（问题 3 结算规则）**：`P` 为 0:00 预报的日前申报量，`Q` 为按后续预报调整后的兑现货量，`b` 为紧急购电量，`c` 为交易时刻电价。`计划 > 调整` 的部分按 `0.5c` 计违约电价，`调整 > 计划` 的部分按 `1.5c` 计价，紧急购电按 `5c` 计价；
总购电费用 = `Σ c·min(P,Q) + 0.5Σ c(P−Q)⁺ + 1.5Σ c(Q−P)⁺ + 5Σ c·b` = 计划购电费 + 下调违约金 + 上调加价 + 紧急购电费。

> ⚠ **时段区间**：表1 的 `10:00-10:10` 指区间 `[10:00, 10:10)`（即当日第 61 个 10 min 时段）。正式链 `代码/10_指定日期明细与作图.py` 的旧报告/CSV 把该标签算成了第 62 段，整体后移一段；本表按题面正确区间出具，两套数值对照见 `第三问_论文表格_审计发现.md`。

## 表1（共 4 张，每指定日期 1 张）微网在指定时间段的购电量及全天的购电量和购电费

> `购电量` 列为**计划购电量** `P`（0:00 预报制定的日前申报量）；`全天购电量` = `ΣP`；`全天购电费` = 结算口径下的**计划购电费用** `Σ c·min(P,Q)`。

### 表1-1　2025.3.20（春分）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 568.969051 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 620.626808 | 18:00-18:10 | 665.062163 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **66173.126773** | **全天购电费** | **39838.374185** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、567.585155、0.000000、620.626808、665.062163、0.000000；全天调整购电量 66071.713906 kWh、全天紧急购电量 296.215745 kWh，全天总购电费用 42221.398859 元。）

### 表1-2　2025.6.21（夏至）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 0.000000 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 205.489602 | 18:00-18:10 | 397.181782 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **34509.088293** | **全天购电费** | **20070.862849** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、0.000000、0.000000、205.489602、397.181782、0.000000；全天调整购电量 34509.088293 kWh、全天紧急购电量 296.955357 kWh，全天总购电费用 21178.553635 元。）

### 表1-3　2025.9.23（秋分）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 443.267772 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 738.631047 | 18:00-18:10 | 713.435714 | 20:00-20:10 | 53.690619 |
| **全天购电量** | **68030.053628** | **全天购电费** | **42450.341716** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、221.054403、0.000000、745.517686、713.435714、53.690619；全天调整购电量 67843.445464 kWh、全天紧急购电量 0.000000 kWh，全天总购电费用 43989.536312 元。）

### 表1-4　2025.12.21（冬至）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 938.128010 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 976.006119 | 18:00-18:10 | 691.083217 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **96973.707878** | **全天购电费** | **62371.688774** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、938.128010、0.000000、1046.297192、691.083217、0.000000；全天调整购电量 97019.985189 kWh、全天紧急购电量 54.871210 kWh，全天总购电费用 63758.799478 元。）

### 表1-宽　四指定日期并排（表1 的六个指定时段计划购电量与全天值；版面紧张时替换上表）

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天计划购电量 | 全天计划购电费 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 2025.3.20 | 0.000000 | 568.969051 | 0.000000 | 620.626808 | 665.062163 | 0.000000 | 66173.126773 | 39838.374185 |
| 2025.6.21 | 0.000000 | 0.000000 | 0.000000 | 205.489602 | 397.181782 | 0.000000 | 34509.088293 | 20070.862849 |
| 2025.9.23 | 0.000000 | 443.267772 | 0.000000 | 738.631047 | 713.435714 | 53.690619 | 68030.053628 | 42450.341716 |
| 2025.12.21 | 0.000000 | 938.128010 | 0.000000 | 976.006119 | 691.083217 | 0.000000 | 96973.707878 | 62371.688774 |

## 表2（共 4 张，每指定日期 1 张）储能设备在指定时间段的充放电量及0:00和24:00的储电量

> 充/放电量按**交流侧**统计（单段上限 `5000 kW × 1/6 h = 833.333333 kWh`）；储电量按 `E_t = E_{t−1} + η·C_t − D_t/η`（η = 0.9）递推，**不得**用「充 − 放」直接相减。
> `0:00 储电量` 为**上一评分日 24:00 的储电量**（首日 2025-02-01 取 6000 kWh），评分期内库存连续递推，非每日重置。

### 表2-1　2025.3.20（春分）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 182.186936 | 288.776151 |
| 4:00-8:00 | 948.879631 | 5525.118909 |
| 8:00-12:00 | 5043.012488 | 2777.377217 |
| 12:00-16:00 | 5356.728562 | 557.760719 |
| 16:00-20:00 | 587.964014 | 5495.412319 |
| 20:00-24:00 | 9522.677695 | 3065.158894 |
| **0:00 储电量** | **9981.865362** |  |
| **24:00 储电量** | **9781.831746** |  |

合计：充电 21641.449326 / 放电 17709.604208 kWh；储电量 9981.865362 → 9781.831746（Δ = -200.033616，校验 ηΣC − ΣD/η = -200.033616）。

### 表2-2　2025.6.21（夏至）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 4.785832 | 2771.862064 |
| 4:00-8:00 | 360.745974 | 4306.457388 |
| 8:00-12:00 | 10322.212417 | 0.000000 |
| 12:00-16:00 | 0.000000 | 27.005000 |
| 16:00-20:00 | 86.618423 | 5042.853733 |
| 20:00-24:00 | 8260.612590 | 2653.920927 |
| **0:00 储电量** | **9045.829591** |  |
| **24:00 储电量** | **9730.530511** |  |

合计：充电 19034.975235 / 放电 14802.099112 kWh；储电量 9045.829591 → 9730.530511（Δ = +684.700920，校验 ηΣC − ΣD/η = 684.700920）。

### 表2-3　2025.9.23（秋分）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 3184.708148 | 10.235626 |
| 4:00-8:00 | 1322.053491 | 5449.489693 |
| 8:00-12:00 | 5465.278694 | 1896.615717 |
| 12:00-16:00 | 4129.702449 | 539.876919 |
| 16:00-20:00 | 273.482284 | 5937.354064 |
| 20:00-24:00 | 5693.803018 | 2517.643937 |
| **0:00 储电量** | **6757.018258** |  |
| **24:00 储电量** | **6651.125805** |  |

合计：充电 20069.028084 / 放电 16351.215956 kWh；储电量 6757.018258 → 6651.125805（Δ = -105.892453，校验 ηΣC − ΣD/η = -105.892453）。

### 表2-4　2025.12.21（冬至）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 698.278693 | 127.438782 |
| 4:00-8:00 | 1608.515276 | 1464.748192 |
| 8:00-12:00 | 5327.649711 | 6628.314797 |
| 12:00-16:00 | 6541.703776 | 2382.824726 |
| 16:00-20:00 | 70.849705 | 5305.806053 |
| 20:00-24:00 | 9563.939335 | 2838.840929 |
| **0:00 储电量** | **9759.917563** |  |
| **24:00 储电量** | **10358.678767** |  |

合计：充电 23810.936496 / 放电 18747.973478 kWh；储电量 9759.917563 → 10358.678767（Δ = +598.761204，校验 ηΣC − ΣD/η = 598.761204）。

### 表2-宽　四指定日期并排（六个 4 h 分段的充电量／放电量）

| 日期 | 0:00-4:00 充 | 0:00-4:00 放 | 4:00-8:00 充 | 4:00-8:00 放 | 8:00-12:00 充 | 8:00-12:00 放 | 12:00-16:00 充 | 12:00-16:00 放 | 16:00-20:00 充 | 16:00-20:00 放 | 20:00-24:00 充 | 20:00-24:00 放 | 0:00 储电量 | 24:00 储电量 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 182.186936 | 288.776151 | 948.879631 | 5525.118909 | 5043.012488 | 2777.377217 | 5356.728562 | 557.760719 | 587.964014 | 5495.412319 | 9522.677695 | 3065.158894 | 9981.865362 | 9781.831746 |
| 2025.6.21 | 4.785832 | 2771.862064 | 360.745974 | 4306.457388 | 10322.212417 | 0.000000 | 0.000000 | 27.005000 | 86.618423 | 5042.853733 | 8260.612590 | 2653.920927 | 9045.829591 | 9730.530511 |
| 2025.9.23 | 3184.708148 | 10.235626 | 1322.053491 | 5449.489693 | 5465.278694 | 1896.615717 | 4129.702449 | 539.876919 | 273.482284 | 5937.354064 | 5693.803018 | 2517.643937 | 6757.018258 | 6651.125805 |
| 2025.12.21 | 698.278693 | 127.438782 | 1608.515276 | 1464.748192 | 5327.649711 | 6628.314797 | 6541.703776 | 2382.824726 | 70.849705 | 5305.806053 | 9563.939335 | 2838.840929 | 9759.917563 | 10358.678767 |

## 表3（共 1 张）微网在指定日期的紧急购电量

> 紧急购电电价 = 交易时刻电价的 **5 倍**；事件按**连续发生的 10 min 时段合并**，同日相邻事件累计、跨日事件分开。
> 表中「购电量」为 `Σ_t b_t`（kWh），与 `result3.xlsx` 的「紧急购电量」工作表同口径。

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|---|--:|
| 14:50-15:00 | 1.714320 | 05:10-05:30 | 58.997686 |  |  | 08:00-08:10 | 54.871210 |
| 15:50-16:00 | 28.015230 | 05:40-05:50 | 5.238620 |  |  |  |  |
| 16:40-17:00 | 266.486195 | 06:40-07:20 | 232.719050 |  |  |  |  |

> 列序：2025.3.20 / 2025.6.21 / 2025.9.23 / 2025.12.21（与题目表3 一致）；2025.9.23 全天无紧急购电，该列留空。

### 表3-长表　紧急购电事件明细（与 `result3.xlsx`「紧急购电量」工作表同口径）

| 日期 | 紧急购电时间段 | 紧急购电量 | 连续时段数 | 备注 |
|---|---|--:|--:|---|
| 2025-03-20 | 14:50-15:00 | 1.714320 | 1 |  |
| 2025-03-20 | 15:50-16:00 | 28.015230 | 1 |  |
| 2025-03-20 | 16:40-17:00 | 266.486195 | 2 |  |
| 2025-06-21 | 05:10-05:30 | 58.997686 | 2 |  |
| 2025-06-21 | 05:40-05:50 | 5.238620 | 1 |  |
| 2025-06-21 | 06:40-07:20 | 232.719050 | 4 |  |
| 2025-09-23 | 无 | 0.000000 | 0 | 该日无紧急购电 |
| 2025-12-21 | 08:00-08:10 | 54.871210 | 1 |  |

### 表3-汇总　事件量合计与当日紧急购电量核对

| 日期 | 事件数 | 事件量合计 | 全天紧急购电量（表1 补充②／`result3.xlsx`） |
|---|--:|--:|--:|
| 2025.3.20 | 3 | 296.215745 | 296.215745 |
| 2025.6.21 | 3 | 296.955357 | 296.955357 |
| 2025.9.23 | 0 | 0.000000 | 0.000000 |
| 2025.12.21 | 1 | 54.871210 | 54.871210 |

## 四指定日期全天结果汇总（问题 3 结算分解）

| 日期 | 全天计划购电量 | 全天调整购电量 | 全天紧急购电量 | 计划购电费 | 下调违约金 | 上调加价 | 紧急购电费 | 全天总购电费用 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 66173.126773 | 66071.713906 | 296.215745 | 39838.374185 | 198.452807 | 836.826063 | 1347.745804 | 42221.398859 |
| 2025.6.21 | 34509.088293 | 34509.088293 | 296.955357 | 20070.862849 | 0.000000 | 0.000000 | 1107.690786 | 21178.553635 |
| 2025.9.23 | 68030.053628 | 67843.445464 | 0.000000 | 42450.341716 | 289.095368 | 1250.099227 | 0.000000 | 43989.536312 |
| 2025.12.21 | 96973.707878 | 97019.985189 | 54.871210 | 62371.688774 | 244.077876 | 822.502654 | 320.530174 | 63758.799478 |

> 恒等式（逐日期，脚本 `30` 校验）：`全天总购电费用 = 计划购电费 + 下调违约金 + 上调加价 + 紧急购电费`；`Σ_t (Q_t + b_t − N_t − C_t + D_t − U_t) = 0`（供给侧逐时段平衡，`U` 为富余电量）。

## 校验说明

1. 本文件全部数值取自 `正式_N061218.npz`，由 `30_论文表格_独立复算与校验.py`用**自带公式**（不调用正式链结算函数）重算，并与下列产物逐格比对：`正式修复版/模型结果/第三问_指定日期*.csv`（4 张）、`提交结果/result3.xlsx`（逐格）、本目录三张 xlsx（逐格回读）、本目录数值快照。
2. 表2 的 `24:00 储电量` 与次日 `0:00 储电量` 严格相等（库存链闭合）；表3 的事件量合计与全天 `Σb` 严格相等；六个 4 h 分段的充/放电量之和等于全天 `ΣC`／`ΣD`。
3. 表1 的时段区间按题面 `[起, 止)` 解释；与正式链旧 CSV／报告存在**已知的一段位移**，该差异已在 `第三问_论文表格_审计发现.md` 中量化披露，不涉及任何数值错误。

