# 第二问 指定日期明细报告（表 8–12 / 图 5–9）

==========================================================================
第二问 09 —— 指定日期明细表与正式图（表 8–12 / 图 5–9）
==========================================================================
数据源：第二问_执行器回测.npz（DP 主方案，评分期 334 天）
日初库存链：首日 6000.000000 kWh → 末日末 9459.102839 kWh

── 表 8 指定时段计划购电量（kWh；数据源 = DP 主方案日前计划 g）──
时段                    2025-03-20        2025-06-21        2025-09-23        2025-12-21
10:00-10:10             0.000000          0.000000          0.000000          0.000000
12:00-12:10           442.060917          0.000000        332.534186        875.222349
14:00-14:10             0.000000          0.000000          0.000000          0.000000
16:00-16:10           480.478109        117.919340        564.950551        861.678962
18:00-18:10           658.077381        346.262378        724.684837        681.626022
20:00-20:10             0.000000          0.000000         53.690619          0.000000

── 表 9 指定日期全天购电量与费用 / 表 10 费用分解 ──
日期                    计划量_kWh       紧急量_kWh       计费总量_kWh         结算费用_元         计划费_元         紧急费_元
2025-03-20       64488.731304   1300.136519   65788.867823   46211.281338  39338.101511   6873.179827
2025-06-21       34639.849730    167.521223   34807.370954   20911.885230  20243.147347    668.737882
2025-09-23       66357.755590      0.000000   66357.755590   42713.749453  42713.749453      0.000000
2025-12-21       96439.860941      0.000000   96439.860941   62681.724283  62681.724283      0.000000

── 表 11 紧急购电事件（连续 10 min 合并，跨日分开）──
  2025-03-20    14:40-14:50             110.716178 kWh  （1 个时段）
  2025-03-20    15:10-17:20             576.389643 kWh  （13 个时段）
  2025-03-20    17:50-18:50             215.106465 kWh  （6 个时段）
  2025-03-20    20:10-20:50             356.642035 kWh  （4 个时段）
  2025-03-20    21:20-21:40              41.282198 kWh  （2 个时段）
  2025-06-21    05:30-05:50              10.402173 kWh  （2 个时段）
  2025-06-21    06:50-07:20             157.119050 kWh  （3 个时段）
  2025-09-23    无紧急购电事件
  2025-12-21    无紧急购电事件

── 表 12a–12d 储能充放电量与首末/分段储电量（kWh，交流侧口径）──
  【2025-03-20】0:00 10111.206422 → 24:00 9835.779750（净变化 -275.426672，校验 η·ΣC − ΣD/η = -275.426672）
    0:00-4:00   充   142.162537   放   371.616418
    4:00-8:00   充   882.423654   放  5345.203621
    8:00-12:00  充  5032.617325   放  2777.377217
    12:00-16:00 充  4372.762671   放   144.006605
    16:00-20:00 充    60.345117   放  5284.348342
    20:00-24:00 充  9653.922259   放  2642.160988
  【2025-06-21】0:00 9151.454234 → 24:00 9900.083321（净变化 +748.629086，校验 η·ΣC − ΣD/η = +748.629086）
    0:00-4:00   充    16.092858   放  2657.047857
    4:00-8:00   充   344.454250   放  4512.296169
    8:00-12:00  充 10322.212417   放     0.000000
    12:00-16:00 充     0.000000   放     0.000000
    16:00-20:00 充     4.201068   放  4940.231543
    20:00-24:00 充  8208.120040   放  2521.673566
  【2025-09-23】0:00 6935.547876 → 24:00 6333.560321（净变化 -601.987554，校验 η·ΣC − ΣD/η = -601.987554）
    0:00-4:00   充  3184.289315   放    22.702252
    4:00-8:00   充  1356.131828   放  4553.287685
    8:00-12:00  充  3719.701480   放  1896.615717
    12:00-16:00 充  4170.302775   放   605.909108
    16:00-20:00 充   135.952559   放  5742.605181
    20:00-24:00 充  5661.045741   放  2484.882051
  【2025-12-21】0:00 9835.543952 → 24:00 10286.215428（净变化 +450.671476，校验 η·ΣC − ΣD/η = +450.671476）
    0:00-4:00   充   685.062662   放   145.600268
    4:00-8:00   充  1580.340219   放  1552.134688
    8:00-12:00  充  5115.595351   放  6282.843478
    12:00-16:00 充  6495.132026   放  2391.076631
    16:00-20:00 充    12.146105   放  5381.467280
    20:00-24:00 充  9587.517688   放  2856.666507

── 正式图（图 5–9，各 PDF + PNG）──
  已保存 模型结果图/第二问_图7_0320与0621净负荷及购电功率.pdf / .png
  已保存 模型结果图/第二问_图9_0923与1221净负荷及购电功率.pdf / .png
  已保存 模型结果图/第二问_图8_四个指定日期内部储电量轨迹.pdf / .png
── 图 5：2025-06-02 储能保留水平及紧急购电时序 ──
  DP 动态保留水平 R_t ∈ [1200.0, 9786.0] kWh；解析响应保留水平恒为 E_min=1200 kWh
  已保存 模型结果图/第二问_图5_6月2日储能保留水平及紧急购电时序.pdf / .png
── 图 6：DP 相对解析响应月度费用节省 ──
  已保存 模型结果图/第二问_图6_DP相对解析响应月度费用节省.pdf / .png
── 辅助图：四日期六段充放电量（仅作过程核对，不作为论文用图）──
── 正式图表数据总表（图 7/9 与表 8/9/12 的逐点数据）──

总用时 1.5 s
