# 第二问 最终结果锁定说明

> 生成时间：2026-09-11 ｜ 主方案：【各自重订 / DP 价值执行器】（δ=6 kWh 网格）
> 全部数值由 `第二问_执行器回测.npz` 自动读取，禁止手工录入。

## 0. 一句话结论

本方案最终结果：全年总费用 **13570562.7840 元 ≈ 1357.0563 万元**，
全年计划购电量 20655054.1324 kWh、紧急购电量 143489.7702 kWh，年末储电量 9459.1028 kWh。
相对因果解析响应控制器节省 **108297.9603 元（0.7917%）**。

采用因果预测、联合历史残差情景、日前情景规划和 DP 未来价值执行器构成两阶段调控策略；
日前计划使用各执行器的真实日初库存逐日重新制定，实际日末库存跨日传递；
DP 价值函数采用 δ=6 kWh 状态网格近似，并通过 δ=3 kWh 和 δ=1.5 kWh 进行收敛验证。

## 1. 最终计算结果（锁定）

| 指标 | 数值 | 单位 |
|---|---|---|
| 全年计划购电量_kWh | 20655054.132402 | kWh |
| 全年紧急购电量_kWh | 143489.770161 | kWh |
| 全年总计费量_kWh | 20798543.902564 | kWh |
| 全年计划购电费_元 | 12784146.990093 | 元 |
| 全年紧急购电费_元 | 786415.793883 | 元 |
| 全年总费用_元 | 13570562.783976 | 元 |
| 年末储电量_kWh | 9459.102839 | kWh |
| 相对解析响应节省额_元 | 108297.960309 | 元 |
| 相对解析响应节省率 | 0.007917 | — |
| 2025-03-20_计划购电量_kWh | 64488.731304 | kWh |
| 2025-03-20_紧急购电量_kWh | 1300.136519 | kWh |
| 2025-03-20_总计费量_kWh | 65788.867823 | kWh |
| 2025-03-20_计划购电费_元 | 39338.101511 | 元 |
| 2025-03-20_紧急购电费_元 | 6873.179827 | 元 |
| 2025-03-20_结算费用_元 | 46211.281338 | 元 |
| 2025-06-21_计划购电量_kWh | 34639.849730 | kWh |
| 2025-06-21_紧急购电量_kWh | 167.521223 | kWh |
| 2025-06-21_总计费量_kWh | 34807.370954 | kWh |
| 2025-06-21_计划购电费_元 | 20243.147347 | 元 |
| 2025-06-21_紧急购电费_元 | 668.737882 | 元 |
| 2025-06-21_结算费用_元 | 20911.885230 | 元 |
| 2025-09-23_计划购电量_kWh | 66357.755590 | kWh |
| 2025-09-23_紧急购电量_kWh | 0.000000 | kWh |
| 2025-09-23_总计费量_kWh | 66357.755590 | kWh |
| 2025-09-23_计划购电费_元 | 42713.749453 | 元 |
| 2025-09-23_紧急购电费_元 | 0.000000 | 元 |
| 2025-09-23_结算费用_元 | 42713.749453 | 元 |
| 2025-12-21_计划购电量_kWh | 96439.860941 | kWh |
| 2025-12-21_紧急购电量_kWh | 0.000000 | kWh |
| 2025-12-21_总计费量_kWh | 96439.860941 | kWh |
| 2025-12-21_计划购电费_元 | 62681.724283 | 元 |
| 2025-12-21_紧急购电费_元 | 0.000000 | 元 |
| 2025-12-21_结算费用_元 | 62681.724283 | 元 |

## 2. 与图片参考值的差异及原因

> **口径说明**：参考论文给出了两条支线。`第二问_图片参考值.csv` 收录的是其**朴素档**（同星期均值负载 + 7 日光伏回望）年度汇总，见下表 2.1；其**新分支**（分解预测，PDF 表 6 / 表 8）是与本方案主档同口径的对照对象，见表 2.2。
> 本方案主档年度总费用 13570562.7840 元：相对参考**新分支**（同口径）+0.0307%，相对参考**朴素档**-3.2214%。引用时应区分两种口径。

### 2.1 参考论文「朴素档」对照（口径不同，仅作参考）

| 指标 | 本方案结果 | 图片参考（朴素档） | 绝对差 | 相对差 |
|---|---|---|---|---|
| 年度总费用(元) | 13570562.7840 | 14022279.33 | -451716.5460 | -3.2214% |
| 年度计划购电量(kWh) | 20655054.1324 | 20808141.202 | -153087.0696 | -0.7357% |
| 年度紧急购电量(kWh) | 143489.7702 | 204387.312 | -60897.5418 | -29.7952% |
| 年度总计费量(kWh) | 20798543.9026 | 21012528.514 | -213984.6114 | -1.0184% |

### 2.2 参考论文「新分支」对照（同口径，PDF 表 6 / 表 8）

| 指标 | 本方案结果 | 参考新分支 | 绝对差 | 相对差 |
|---|---|---|---|---|
| 年度总费用(元) | 13570562.7840 | 13566395.370 | +4167.4140 | +0.030719% |
| 年度计划购电量(kWh) | 20655054.1324 | 20652373.937 | +2680.1954 | +0.012978% |
| 年度紧急购电量(kWh) | 143489.7702 | 143647.184 | -157.4138 | -0.109584% |
| 年度总计费量(kWh) | 20798543.9026 | 20796021.121 | +2522.7816 | +0.012131% |

四项相对偏差均 **≤ 0.1096%**（最大项为紧急购电量），本方案结果与参考值处于同一数值量级。

四个指定日期（本方案结果与图片参考值对照）：

| 日期 | 计划量(kWh) | 紧急量(kWh) | 结算费用(元) | 参考结算(元) | 差(元) |
|---|---|---|---|---|---|
| 2025-03-20 | 64488.7313 | 1300.1365 | 46211.2813 | 41450.015 | +4761.2663 |
| 2025-06-21 | 34639.8497 | 167.5212 | 20911.8852 | 21588.749 | -676.8638 |
| 2025-09-23 | 66357.7556 | 0.0000 | 42713.7495 | 42581.882 | +131.8675 |
| 2025-12-21 | 96439.8609 | 0.0000 | 62681.7243 | 62354.119 | +327.6053 |

**差异解释的边界**：本方案采用 δ=6 kWh 状态网格；图片参考实现细节未知。
网格细化会改变紧急购电的时段分配，但不能据此认定参考实现为连续解或将全部差异归因于网格。
网格敏感性：δ=6.0 → δ=1.5 的年度总费用为 13,570,562.7840 → 13,568,236.3304 元，相差 2,326.4536 元（+0.0171%）；参考新分支 13,566,395.370 元，三档均高于参考新分支。此为网格敏感性证据，不是连续解认证。
负载预测为**日电量水平 × 日内形状分解**（式 17a~17c）：低负载星期由 1/1—1/14 平均日电量自动识别（本数据为周五、周六），自 1/15 起锁定日类型；形状取最近 3 个同类型历史日，日电量水平由 β 中位数外推。1/15 前预热段沿用同星期均值（样本 <2 天回退到此前 7 天）。
光伏采用 3 日回望（`m_d=min(3,d-1)`），与参考新分支的 7 日回望不同；3 日由总费用择优。

## 3. 数值一致性

| 恒等式 | 最大/总残差 | 容差 | 通过 |
|---|---|---|---|
| 1_总计费量=计划+紧急(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 2_总费用=计划费+紧急费(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 3_计划费=Σc·g(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 4_紧急费=Σ5c·b(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 5_SOC递推最大残差(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 6_跨日连续最大残差(kWh) | 0.000e+00 kWh | 1e-08 | ✔ |
| 7_单日总量最大残差(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 8_单日费用最大残差(元) | 0.000e+00 元 | 1e-06 | ✔ |

## 4. 口径要点

- 时间步长 Δt=1/6 h，每天 144 个时段；时间标签为区间终点。
- 评分期 2025-02-01 至 2025-12-31，共 334 天。
- 光伏回溯：数学 `m_d=min(3,d-1)` ≡ 代码 `m=min(3,d_idx)`（d_idx=d-1）。
- 图片参考值仅用于内部审计说明「数值近似贴合」，不进入 result2.xlsx、正式结果 CSV、正式图数据源、论文结论。
