# 第二问预测精度与情景构造报告

## 1. 因果预测（式 17）

**预测器 = `decomp`；光伏回望窗 = 3 天。**

| 量 | 规则 | 参数 |
| --- | --- | --- |
| 负载 L̂ | **日电量水平 × 日内形状**分解（式 17a~17c）：ŝ = Σ_{i∈I_d}L_{i,t}/Σ_{i∈I_d}B_i，B̂_d = B_{d−1}·exp[β_d·(k_d − k_{d−1})]，L̂_{d,t} = B̂_d·ŝ_{d,t} | 形状取最近 3 个同类型历史日；β 取此前 35 天类型切换日对数比例的中位数 |
| 光伏 V̂ | 前 m_d 天的逐时段均值 | m_d = min(3, d−1) |

日类型用 1/1—1/14 的平均日电量识别（低负载星期 = 周五、周六），自 1/15 起锁定分类；1/15 前日类型未锁定，负载沿用同星期均值。

第 d 天的预测只使用第 d 天 0:00 之前的数据，逐日滚动生成，**不含任何前视信息**，也不使用附件一（附件一为附件二的全年均值典型日）。
更换预测器后，历史残差 e_i = 实际_i − 当日预测_i 按**各历史日当时可得信息**重新生成，不复用朴素基线预测器的残差。

## 2. 预测精度（kW 口径 MAE）

| 月份 | 天数 | 负载 MAE | 光伏 MAE | 净负荷 MAE |
| --- | --- | --- | --- | --- |
| 2025-01 | 31 | 420.3649 | 86.6152 | 460.3793 |
| 2025-02 | 28 | 115.1031 | 113.0083 | 189.7555 |
| 2025-03 | 31 | 113.0663 | 154.1348 | 224.7972 |
| 2025-04 | 30 | 104.6110 | 187.5935 | 250.1817 |
| 2025-05 | 31 | 128.7515 | 187.8925 | 269.2539 |
| 2025-06 | 30 | 159.2961 | 209.7819 | 313.5526 |
| 2025-07 | 31 | 194.5045 | 186.5129 | 309.3955 |
| 2025-08 | 31 | 155.0947 | 183.5395 | 284.1516 |
| 2025-09 | 30 | 167.4981 | 164.2003 | 285.0369 |
| 2025-10 | 31 | 109.5911 | 135.5915 | 210.0901 |
| 2025-11 | 30 | 103.1653 | 96.5193 | 169.5567 |
| 2025-12 | 31 | 134.4815 | 77.5565 | 178.9834 |
| 全年(评分期) | 334 | 135.2101 | 154.4585 | 244.4306 |

净负荷 MAE（244.4306 kW）小于负载 MAE 与光伏 MAE 之和（289.6687 kW），说明负载与光伏的预测误差存在部分相互抵消，直接用净负荷预测调度的思想是合理的。

## 3. 联合情景（式 18~19）

- 情景数 M = 30，等权 1/M；
- 残差库 = 最近 30 个历史日的残差（该历史日 0:00 即可获得，无前视）；
- **同一历史日的负载残差与光伏残差配对使用**，保留两者联合相关性；
- 情景均值与预测值的关系：E_ω[L_{t,ω}] = L̂_t + mean_ω(e^L) ≈ L̂_t（残差近零均值）；
- 情景仅做非负截断 $[·]^+$，**不含**光伏历史最大值截断（式 19 基准）。

## 4. MPC 误差修正系数（式 28）

- ρ 由最近 30 天净负荷残差的一阶自回归拟合，截断到 (0.0, 0.99)；
- 评分期 ρ ∈ [0.792427, 0.973716]，均值 0.865232。

## 5. 输出文件

- `处理后数据/附件二_情景库.npz`
- `模型结果/第二问_预测精度表.csv`
