# 第二题 结果总览（论文可直接引用）

> 题面：微网与外部电网电力调控策略（2026 高教社杯 C 题 · 问题 2）
> 全部数值由本地附件 `附件1.xlsx` / `附件2.xlsx` / `附件5.xlsx` 重新计算，**未复现任何参考值**。
> 主方案：【各自重订 / DP 价值执行器】（δ=6 kWh 状态网格），评分期 2025-02-01 … 2025-12-31，共 334 天。
> 本文档由 `代码/19_生成结果总览.py` 从 `模型结果/` 与 `处理后数据/` **自动生成**（当前档位：**分解负载 + 3 日光伏回望**），请勿手工编辑。
> 详细口径见 `配置/第二问最终模型口径.yaml` 与 `报告/第二问_最终模型口径说明.md`。

---

## 0. 一句话结论

在 **334 天（2025-02-01 … 2025-12-31）** 评分期上，采用「因果预测（分解负载 + 3 日光伏回望）→ 联合历史残差情景 → 日前情景规划（两阶段情景 LP）→ DP 未来价值执行器」的调控策略，全年总费用
**13,570,562.7840 元 ≈ 1,357.0563 万元**，比因果解析响应控制器节省
**108,297.9603 元（−0.7917 %）**；月度节省 **11 个月全为正**，无任何月份恶化。

年度总费用相对参考值 13,566,395.37 元 +0.0307%；参考实现细节未知，该差异仅作内部对照（见 §8）。

---

## 1. 数据与预测（表 6）

| 项目 | 数值 |
|---|---|
| 附件 2 完整性 | 365 连续日 × 144 时段；**0 缺失 / 0 负值 / 0 非数值**；无需清洗 |
| 附件 2 SHA-256 | `2e95fd446bfafa0d8c59577b5c2e2ea8b3f1def20dde54a3062556f4da9b4c72` |
| 电价（附件 1，仅供取价） | min 0.371300 / mean 0.766197 / max 1.395200 元·kWh⁻¹ |
| 全年（365 天）净负荷合计 | 20,272,812.1386 kWh |
| 评分期（334 天）净负荷合计 | 17,939,189.4950 kWh |
| 情景数 $M$ | 30 情景/日（残差窗口 30 天） |
| **预测 MAE（kW）** | 负载 **135.210**、光伏 **154.459**、净负荷 **244.431** |

> 当前档位为 **分解负载 + 3 日光伏回望**。预测均为因果口径（只用当天 0:00 以前数据）：
> 负载用**日电量水平 × 日内形状**分解（式 17a~17c，形状取最近 3 个同类型历史日，日电量水平由 β 中位数外推）；日类型用 1/1—1/14 平均日电量识别（低负载星期 = 周五、周六），自 1/15 起锁定；
> 光伏用此前 $m_d=\min(3, d-1)$ 天同期均值；1/15 之前为预热段，负载沿用同星期均值（同星期样本 <2 天时回退到此前最多 7 天）。
> 负载 + 光伏残差按同一历史日配对成 30 个等权情景；残差随预测器逐日重新生成。

---

## 2. 主结果（表 7：六类方案）

| 比较方式 | 执行器 | 计划费(元) | 紧急费(元) | **总费用(元)** | 紧急量(kWh) | 年末库存(kWh) |
|---|---|---|---|---|---|---|
| 固定计划 | 解析响应 | 12,784,374.3847 | 894,486.3596 | 13,678,860.7443 | 142,907.0798 | 9,459.1028 |
| 固定计划 | MPC | 12,784,374.3847 | 1,871,144.8691 | 14,655,519.2538 | 420,756.3538 | 9,469.4151 |
| 固定计划 | DP价值执行器 | 12,784,374.3847 | 785,621.2917 | 13,569,995.6764 | 143,344.2195 | 9,459.1028 |
| 各自重订 | 解析响应 | 12,784,374.3847 | 894,486.3596 | 13,678,860.7443 | 142,907.0798 | 9,459.1028 |
| 各自重订 | MPC | 12,794,263.9321 | 1,865,000.8575 | 14,659,264.7896 | 418,645.6342 | 9,469.4151 |
| 各自重订 | DP价值执行器 | 12,784,146.9901 | **786,415.7939** | **13,570,562.7840** | 143,489.7702 | 9,459.1028 |

**主结果 = 【各自重订 / DP 价值执行器】：13,570,562.7840 元**

- DP 相对解析响应的贡献完全来自「在预算上限内选择更省钱的充放路径」，而非多买电。
- 逐日比较（DP − 解析响应，正 = DP 更省，容差 1 元）：**降 73 天 / 升 4 天 / 基本相同 257 天**；
  最大单日省 8,112.3585 元，最大单日亏 900.9064 元（风险可控）。

### 图 6 DP 相对解析响应的月度节省（万元）

| 2月 | 3月 | 4月 | 5月 | 6月 | 7月 | 8月 | 9月 | 10月 | 11月 | 12月 |
|---|---|---|---|---|---|---|---|---|---|---|
| 0.44 | 1.47 | 0.75 | 0.35 | 1.91 | 1.43 | 1.62 | 1.17 | 0.43 | 0.31 | 0.94 |

> **11 个月全为正**；节省最多的月份为 6月。每日价格曲线相同，月度差异与净负荷、预测误差及储能状态有关，不能解释为季节电价差异。

---

## 3. DP 网格收敛（δ=6 / 3 / 1.5 kWh）

| δ(kWh) | 年计划购电量(kWh) | 年计划费(元) | 年紧急量(kWh) | 年紧急费(元) | 年总费用(元) | 年末库存(kWh) |
|---|---|---|---|---|---|---|
| 6.0 | 20,655,054.1324 | 12,784,146.9901 | 143,489.7702 | 786,415.7939 | 13,570,562.7840 | 9,459.1028 |
| 3.0 | 20,654,973.4113 | 12,784,112.2004 | 143,570.1704 | 784,861.0908 | 13,568,973.2912 | 9,459.1028 |
| 1.5 | 20,654,947.2568 | 12,784,101.0819 | 143,606.7418 | 784,135.2484 | 13,568,236.3304 | 9,459.1028 |

> 总费用随 δ 减小变化 13,570,562.78 → 13,568,236.33 元（Δ=2,326.4536 元），显示网格敏感性，但不能据此认证连续解。正式程序采用 δ=6 kWh，δ=3 / 1.5 kWh 仅用于收敛验证。

---

## 4. 指定日期明细（表 8–12）

### 表 8 题面指定时段计划购电量（kWh）

| 日期 \ 时段 | 2025-03-20 | 2025-06-21 | 2025-09-23 | 2025-12-21 |
|---|---|---|---|---|
| 10:00-10:10 | 0.000000 | 0.000000 | 0.000000 | 0.000000 |
| 12:00-12:10 | 442.060917 | 0.000000 | 332.534186 | 875.222349 |
| 14:00-14:10 | 0.000000 | 0.000000 | 0.000000 | 0.000000 |
| 16:00-16:10 | 480.478109 | 117.919340 | 564.950551 | 861.678962 |
| 18:00-18:10 | 658.077381 | 346.262378 | 724.684837 | 681.626022 |
| 20:00-20:10 | 0.000000 | 0.000000 | 53.690619 | 0.000000 |

### 表 9 全天购电量与计费量

| 日期 | 计划购电量 kWh | 紧急购电量 kWh | 计费总量 kWh |
|---|---|---|---|
| 2025-03-20 | 64488.731304 | 1300.136519 | 65788.867823 |
| 2025-06-21 | 34639.849730 | 167.521223 | 34807.370954 |
| 2025-09-23 | 66357.755590 | 0.000000 | 66357.755590 |
| 2025-12-21 | 96439.860941 | 0.000000 | 96439.860941 |

### 表 10 全天费用分解（元）

| 日期 | 计划购电费 | 紧急购电费 | 合计 |
|---|---|---|---|
| 2025-03-20 | 39338.101511 | 6873.179827 | 46211.281338 |
| 2025-06-21 | 20243.147347 | 668.737882 | 20911.885230 |
| 2025-09-23 | 42713.749453 | 0.000000 | 42713.749453 |
| 2025-12-21 | 62681.724283 | 0.000000 | 62681.724283 |

> 紧急购电费按 **5 倍电价** 单独结算。计划费仅填计划购电费，紧急费通过「紧急购电量」工作表单独体现，二者不重复计费。

### 表 11 紧急购电事件（连续 10 min 时段合并）

| 日期 | 事件 |
|---|---|
| 2025-03-20 | `14:40-14:50` 110.716178 kWh（1 时段）；`15:10-17:20` 576.389643 kWh（13 时段）；`17:50-18:50` 215.106465 kWh（6 时段）；`20:10-20:50` 356.642035 kWh（4 时段）；`21:20-21:40` 41.282198 kWh（2 时段） |
| 2025-06-21 | `05:30-05:50` 10.402173 kWh（2 时段）；`06:50-07:20` 157.119050 kWh（3 时段） |
| 2025-09-23 | 无 |
| 2025-12-21 | 无 |

### 表 12 指定日期储电量轨迹（0:00 → 24:00，kWh）

| 日期 | 0:00 储电量 | 24:00 储电量 |
|---|---|---|
| 2025-03-20 | 10111.206422 | 9835.779750 |
| 2025-06-21 | 9151.454234 | 9900.083321 |
| 2025-09-23 | 6935.547876 | 6333.560321 |
| 2025-12-21 | 9835.543952 | 10286.215428 |

> 六个 4 小时区段的交流侧充/放电量与 0:00/24:00 储电量明细见
> `模型结果/第二问_指定日期储能充放电与储电量.csv`；全程满足 $E\in[1200,10800]$ kWh、$|P|\le 5000$ kW。

---

## 5. 最终数值一致性

| 恒等式 | 残差 | 容差 | 通过 |
|---|---|---|---|
| 1_总计费量=计划+紧急(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 2_总费用=计划费+紧急费(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 3_计划费=Σc·g(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 4_紧急费=Σ5c·b(元) | 0.000e+00 元 | 1e-06 | ✔ |
| 5_SOC递推最大残差(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 6_跨日连续最大残差(kWh) | 0.000e+00 kWh | 1e-08 | ✔ |
| 7_单日总量最大残差(kWh) | 0.000e+00 kWh | 1e-07 | ✔ |
| 8_单日费用最大残差(元) | 0.000e+00 元 | 1e-06 | ✔ |

---

## 6. 正式图表（严格图 5–9）

| 图号 | 内容 | 纵轴 | 输出 |
|---|---|---|---|
| 图 5 | 6 月 2 日储能保留水平及紧急购电时序 | — | PDF + PNG |
| 图 6 | DP 执行器相对解析响应的月度费用节省 | 万元 | PDF + PNG |
| 图 7 | 3 月 20 日与 6 月 21 日净负荷及购电功率 | kW | PDF + PNG |
| 图 8 | 四个指定日期内部储电量轨迹 | kWh | PDF + PNG |
| 图 9 | 9 月 23 日与 12 月 21 日净负荷及购电功率 | kW | PDF + PNG |

> 正式图严格只有这 5 幅，各输出矢量 PDF + PNG（共 5 PDF + 5 PNG）；图 7/9 纵轴 kW = 电量/Δt，图 8 纵轴 kWh。

---

## 7. 提交文件校验

`提交结果/result2.xlsx`

| 工作表 | 尺寸 |
|---|---|
| `计划购电量` | 335 × 147 |
| `充放电量` | 2005 × 6 |
| `紧急购电量` | 1178 × 3 |

- SHA-256：`7f36a85a638b15bcfb702f9ed376dd0860afe204fe1a88f36c5cb970a5c9f735`
- 回读校验：见 `报告/第二问_最终定稿验收表.md` 与 `日志/第二问_10结果生成日志.txt`（17 项）。
- 主结果与 07 对照表口径一致（计划购电量 / 紧急量逐位相同）；四指定日期 NPZ 与明细 CSV 一致。

---

## 8. 与参考值的差异（内部对照）

### 8.1 对 PDF 新分支（分解负载预测）

| 指标 | 本方案实现 | 参考 | 绝对差 | 相对差 |
|---|---|---|---|---|
| 计划购电量_kWh | 20,655,054.1324 | 20,652,373.9370 | 2,680.1954 | 0.012978% |
| 紧急购电量_kWh | 143,489.7702 | 143,647.1840 | 157.4138 | 0.109584% |
| 总计费量_kWh | 20,798,543.9026 | 20,796,021.1210 | 2,522.7816 | 0.012131% |
| 总费用_元 | 13,570,562.7840 | 13,566,395.3700 | 4,167.4140 | 0.030719% |

### 8.2 消融对照（预测器 × 光伏回望窗）

| 档位 | 负载 MAE_kW | 光伏 MAE_kW | 净负荷 MAE_kW | 年度总费用(元) | 数据来源 |
|---|---|---|---|---|---|
| 同星期均值 + 7 日（朴素基线） | 202.720 | 153.400 | 296.209 | 14,024,652.1254 | 本方案复算 `朴素基线/` |
| 分解负载 + 7 日 | 135.210 | 153.400 | 241.285 | 13,591,168.5046 | 本方案复算 `分档留档/分解7日/` |
| **分解负载 + 3 日（主档）** | 135.210 | 154.459 | 244.431 | 13,570,562.7840 | 本方案复算 `分档留档/分解3日/` |

> PDF 参考实现在分解类预测器下的对应数值：年度总费用 **13,566,395.37 元**、计划购电量 20,652,373.937 kWh、紧急购电量 143,647.184 kWh（仅用于对照，本方案主档总费用较其 **+0.0307 %**）。

> 口径提示：PDF **表 6** 的分解分支 MAE（135.210 / 153.400 / 241.285）与本方案**7 日**档逐位一致，而其 **表 8 / 主结果** 的总费用（13,566,395.37 元）与本方案**3 日**档最接近。因此，参考实现的 MAE 口径与费用口径可能采用了不同的光伏回望窗。本方案统一取 3 日窗，并以**总费用**为择优准则。

> 关键结论：**光伏 MAE 在 7 日回望下更小（153.400 < 154.459），净负荷 MAE 也更小（241.285 < 244.431），但年度总费用更高**（13,591,168.50 > 13,570,562.78，本方案两档复算值）。因此，MAE 不能直接替代费用指标，本文以总费用作为回望窗的选择依据。

> 朴素的同星期均值档预测误差显著更大（负载 MAE 202.720、净负荷 MAE 296.209），年度总费用 14,024,652.13 元，较分解 3 日主档高 **454,089.34 元（3.2378 %）**，即预测精度提升带来的全部收益。

**解释边界**：网格细化会改变紧急购电的时段分配，6 与 1.5 kWh 档年度费用存在可测差异；参考实现细节未知，不能据此确认模型等价或将全部差异归因于网格。

---

## 9. 文件索引

| 类别 | 文件 |
|---|---|
| 规格 | `README.md`、`配置/第二问最终模型口径.yaml`、`报告/第二问最终模型口径说明.md` |
| 提交 | `提交结果/result2.xlsx` |
| 结果表 | `模型结果/`：`第二问_执行器对照表.csv`、`第二问_预测精度表.csv`、`第二问_预测精度锚点对照.csv`、`第二问_指定时段计划购电量.csv`、`第二问_指定日期全天购电量与费用.csv`、`第二问_指定日期费用分解.csv`、`第二问_指定日期紧急购电事件.csv`、`第二问_指定日期储能充放电与储电量.csv`、`第二问_月度节省.csv`、`第二问_逐日费用对照.csv`、`第二问_DP三档网格年度收敛.csv` |
| 情景库 | `处理后数据/附件二_情景库.npz`、`处理后数据/附件二_矩阵数据.npz` |
| 图 | `模型结果图/`：图 5–图 9（每幅 PDF + PNG） |
| 审计 | `报告/第二问_最终定稿验收表.md`、`报告/第二问_图片流程符合性审计.md`、`报告/第二问_最终结果锁定说明.md` |
| 对照留档 | `分档留档/分解3日/`、`分档留档/分解7日/`、`朴素基线/` |

---

> 生成脚本：`代码/19_生成结果总览.py` ｜ 生成时档位：**分解负载 + 3 日光伏回望**（预测器 `decomp`，光伏回望窗 3 天）
