# 第四问 4-2 结果报告（固定价格 / 一天一次计划）

> 本报告由 `代码/06_运行第四问4-2.py` 自动生成；全部数值来自唯一闭环入口 `_settlement4.run_policy4("42", …)`，未做二次实现或手工修数。

## 1. 口径与输入

| 项目 | 取值 |
|---|---|
| 样本窗口 | 2025-02-01 … 2025-12-31（334 天）|
| 共同起点 $E(2025\!-\!02\!-\!01)$ | 10,800.0000 kWh（02 热启动终点）|
| 价格预测方法 | `net_load_regression`（03 定标，评分期 MAE 见 03 报告）|
| 采购更新 | 无，全天一次计划，故 $a\equiv g$ |
| 情景数 | 每节点按合法来源取 $M\le$30，实际均值 29.80 |
| 价值网格 | $\delta$ = 6 kWh |
| 结算 | 分项口径：$\sum c\min(g,a)+\sum 0.5c(g-a)^++\sum 1.5c(a-g)^++\sum 5cb$（按附件四实际价）；本分支 $a\equiv g$，故调整费两项恒 $0$，退化为 $\sum cg+\sum 5cb$ |
| 规划层一致性上界 | $C_{u,\omega}\le\max(0,a_u-N_{u,\omega})$，不动点迭代上限 4 轮 |

## 2. 结果总览

- 评分期普通购电（计划）费用：**13,481,688.53 元**
- 调整费用：**0.000000 元**（4-2 恒为 0，$a\equiv g$）
- 紧急购电费用：**758,937.18 元**
- **合计账单：14,240,625.71 元**
- **无储能事后基准（非可执行策略）**：17,026,782.86 元 → 差额 2,786,157.15 元（16.36%）
  - 信息口径：该基准 $\sum_t c_t[N_t]^+$ 使用**事后已知**的净负荷 $N_t$（含实际光伏），完全信息、不可在线执行，只用于**量级 sanity**；又因合同只允许购电，富余段按 0 计（**不把负净负荷当售电收益**）。若按 $\sum c_t N_t$ 计，富余段会被算成售电收益，账面将比本口径低 1,692,882.19 元；本报告统一采用含 $[\cdot]^+$ 的口径。
- 普通购电合计 20,570,545.9 kWh；紧急购电合计 132,723.8 kWh；放电 5,083,617.0 kWh；充电 6,274,567.4 kWh；弃电 1,573,129.8 kWh
- 期末库存 $E$(2025-12-31 24:00) = **9,447.34 kWh**；全期轨迹范围 [1,200.00, 10,800.00] kWh
- 求解：LP 2440 次，全部最优（状态码 [0]）；总耗时 518.25 s

> **期末库存须与 4-3 对照**：低末库存等于透支储能换来的低账单，不能单独解释为「更省」（§11.2）。

## 3. 月度费用分解（预览，正式文件见 `08`）

| 月份 | 天数 | 计划费/元 | 调整费/元 | 紧急费/元 | 合计/元 | 紧急电量/kWh | 日均价/(元/kWh) |
|---|---|---|---|---|---|---|---|
| 2025-02 | 28 | 1,227,982.01 | 0.00 | 23,211.72 | 1,251,193.73 | 4,191.6 | 0.7696 |
| 2025-03 | 31 | 1,067,862.80 | 0.00 | 59,366.35 | 1,127,229.15 | 11,094.4 | 0.7255 |
| 2025-04 | 30 | 859,878.05 | 0.00 | 93,925.99 | 953,804.04 | 16,134.7 | 0.6988 |
| 2025-05 | 31 | 881,584.13 | 0.00 | 52,169.40 | 933,753.52 | 9,437.1 | 0.6912 |
| 2025-06 | 30 | 1,301,021.91 | 0.00 | 159,901.28 | 1,460,923.19 | 28,353.5 | 0.7663 |
| 2025-07 | 31 | 1,590,994.66 | 0.00 | 65,673.26 | 1,656,667.91 | 12,168.3 | 0.8301 |
| 2025-08 | 31 | 1,322,033.46 | 0.00 | 104,942.04 | 1,426,975.50 | 15,517.6 | 0.7865 |
| 2025-09 | 30 | 1,061,461.31 | 0.00 | 91,771.45 | 1,153,232.76 | 15,986.8 | 0.7203 |
| 2025-10 | 31 | 1,076,716.05 | 0.00 | 30,448.68 | 1,107,164.74 | 5,633.1 | 0.7203 |
| 2025-11 | 30 | 1,271,634.67 | 0.00 | 18,000.60 | 1,289,635.28 | 3,364.8 | 0.7610 |
| 2025-12 | 31 | 1,820,519.48 | 0.00 | 59,526.40 | 1,880,045.89 | 10,841.8 | 0.8617 |
| **合计** | **334** | **13,481,688.53** | **0.000000** | **758,937.18** | **14,240,625.71** | **132,723.8** | — |

## 4. 规划层诊断（一致性上界）

- 一致性上界的相对缺口 $\Delta=(f-f_0)/\max(1,|f_0|)$：最大 2.727%、均值 0.714%（$f_0$ = **同节点去掉上界**的 LP 目标值，$f$ = 加界后目标值；**计数单位为节点**，非时段/检查项；该量**不是**全年费用误差，也**不是**纯算法误差，而是约束收紧与迭代近似的混合量）
- 不动点迭代收敛 1239/1336 节点；其余 97 个节点采用「钉住 $a$ 后重解」以保证**返回解自身**满足上界（**保守可行兜底**，**不是**该节点自由 $a$ 下的最优解，其目标值是真实代价的**上界**）
- 上界生效后：规划层 $\sum\min(C,D)$ 最大 0.000e+00 kWh、$\sum\min(b,C)$ 最大 2.137e-11 kWh，最大越界 5.289e-11 kWh
- **规划层退化（已披露）**：1239 个非钉住节点上 $\sum\min(C,D)$ 最大 0.000e+00 kWh（严格互斥）；97 个钉住节点中 0 个出现同时充/放，最大 0.000 kWh，相对本节点充放电总量 ≤ 0.000e+00
  - 说明：该层 $C/D$ 为逐情景**内部规划变量**，既不进入价值函数（价值函数仅由 $a$ 构造），也不进入执行层（执行量由 `execute_one_slot` 依真实库存重算），故对账单与库存轨迹无影响；按赛题口径，相同最优解集合不要求退化 LP 返回逐点完全相同的动作。**执行层**互斥已在全部 48096 段严格成立（见上表 A08 执行层检查）。

## 5. 校验

| 校验项 | 结果 | 说明 |
|---|---|---|
| 共同起点来自第二问口径热启动（非题面初值直接用） | PASS | E(2/1) = 10,800.0000 ≠ 声明初值 6,000.0000（1 月热启动后到达） |
| A05 4-2 全时段 a ≡ g（不借规划加购电） | PASS | max|a−g| = 0.000e+00 kWh；调整费 0.000000 元 |
| A03 决策展望 = min(库内可用, 当日剩余时段)；价值函数原点 = 节点全局时段号 | PASS | 1336 个节点：H 取值集合 [36, 72, 108, 144]（库内 144 → 18 时节点收窄到 36）；越界 0 项、原点异常 0 项；跨日 tail 节点 0 个 |
| A07 逐时段能量平衡 a+b+D−C−U = N | PASS | 48096 段最大绝对残差 1.137e-13 kWh |
| A06 库存递推与日末库存逐日一致 | PASS | 最大误差 0.000e+00 kWh |
| A06 跨日状态连续（日初=前日末） | PASS | 库存链 335 点自洽，E(2/1) = 10,800.0000 → E(2025-12-31) = 9,447.3425 |
| A08 逐时段库存轨迹在安全区间内 | PASS | 全期轨迹 [1200.00, 10800.00] ⊂ [1200, 10800] kWh |
| A08 充放电量不超功率上限 | PASS | max C 833.3333、max D 833.3333 ≤ 833.3333 kWh/段 |
| A08 执行层充放互斥 C·D = 0 | PASS | Σmin(C,D) = 0.000e+00 kWh |
| A08 弃电量非负 | PASS | min U = 0.000e+00 kWh |
| A08 规划层充放互斥（收敛节点，严格） | PASS | 非钉住节点 1239 个，max $\sum\min(C,D)$ = 0.000e+00 kWh |
| A08 规划层退化幅度已受限并披露（钉住节点） | PASS | 钉住节点 97 个，其中 0 个存在等价最优取点差异，max $\sum\min(C,D)$ = 0.000 kWh，相对本节点充放电总量 ≤ 0.000e+00（阈值 1e-3） |
| A08 规划层无「紧急购电为电池充电」 | PASS | max Σmin(b,C) = 2.137e-11 kWh；一致性上界最大越界 5.289e-11 kWh |
| A08 执行一致性上界的代价已量化 | PASS | 相对缺口最大 2.727%、均值 0.714%；固定 a 重解 97/1336 节点 |
| A11 LP 全部取得最优解（无静默回退） | PASS | 状态码集合 [0]；无 fallback 节点 1336 个 = 全部 |
| 每日 144 段各被恰好执行一次 | PASS | 异常段数 0；未执行段数 0 |
| A09 逐日账单 = 计划 + 调整 + 紧急 | PASS | 最大误差 0.000e+00 元 |
| A09 年度合计 = 逐日求和 | PASS | 14,240,625.708156 元 |
| A14 终端续存价值 −νE 未计入实际账单 | PASS | 账单 = Σc·min(g,a) + Σ0.5c(g−a)⁺ + Σ1.5c(a−g)⁺ + Σ5c·b（独立公式复算；本分支 a≡g，故调整费两项恒 0） |
| 量级 sanity：账单不劣于无储能事后基准（Σ c_t·[N_t]⁺） | PASS | 4-2 14,240,625.71 元 vs 基准 17,026,782.86 元（较基准少 2,786,157.15 元，16.36%，事后口径不作可执行性比较；若按 Σc·N 计则为 15,333,900.66 元，差 1,692,882.19 元 = 富余段被当成售电收益，本表采用含 [·]⁺ 的口径） |
