# 第四问 4-3 结果报告（波动价格 / 6、12、18 时节点更新）

> 本报告由 `代码/07_运行第四问4-3.py` 自动生成；全部数值来自唯一闭环入口 `_settlement4.run_policy4("43", …)`，未做二次实现或手工修数。

## 1. 口径与输入

| 项目 | 取值 |
|---|---|
| 样本窗口 | 2025-02-01 … 2025-12-31（334 天）|
| 共同起点 $E(2025\!-\!02\!-\!01)$ | 10,800.0000 kWh（与 4-2 相同）|
| 价格预测方法 | `ar1`（03 定标）|
| 采购更新 | $\tau=6,12,18$ 时；0 时为原始计划 $g$，更新得到最终有效 $a$ |
| 更新接受规则 | 同一目标函数下 $f_{\rm new}\le f_{\rm old}+10^{-6}\max(1,|f_{\rm old}|)$ |
| 结算 | B 口径相对 0 时计划：$\sum c[a+0.5|a-g|]+5\sum cb$ |
| 规划层一致性上界 | $C_{u,\omega}\le\max(0,a_u-N_{u,\omega})$，迭代上限 4 轮 |

> 已执行时段写入后**不再被后续节点改写**（每段恰好执行一次），因此 $\tau>0$ 的调整只影响尚未执行的时段；$g$ 自 0 时起不再变化。

## 2. 结果总览

- 普通购电（原始计划）费用：**13,264,942.56 元**
- 计划调整费用：**452,561.15 元**（下调 233,445.61 + 上调 219,115.55）
- 紧急购电费用：**212,133.79 元**
- **合计账单：13,929,637.51 元**
- 原始计划购电 $\sum g$ = 20,862,494.4 kWh；最终有效购电 $\sum a$ = 20,419,881.3 kWh；紧急 42,808.6 kWh
- 期末库存 $E$(2025-12-31 24:00) = **9,685.28 kWh**；全期轨迹 [1,200.00, 10,800.00] kWh
- 求解：LP 4998 次，全部最优（[0]）；总耗时 738.27 s
- 高价缺电重合：价格 ≥ 90 分位（1.2490 元/kWh）的时段贡献了 24.6% 的紧急电量

## 3. 节点更新与同目标比价

- 更新次数：1002（334 天 × 6/12/18 三节点），接受 **962** 次（96.0%）

| τ | 更新次数 | 接受 | 接受率 | $\sum\|\Delta a\|_1$ /kWh | $\max\|\Delta a\|$ /kWh |
|---|---|---|---|---|---|
| 6:00 | 334 | 320 | 95.8% | 763,547.3 | 1,047.08 |
| 12:00 | 334 | 308 | 92.2% | 435,363.7 | 1,048.53 |
| 18:00 | 334 | 334 | 100.0% | 37,894.9 | 742.58 |

> 未接受即「候选不优于旧计划」，说明该节点新信息未能改进同口径目标函数；这不是失败，须与计划费/调整费/紧急费一并解释（§11.1）。

## 4. 与 4-2 对照（同起点、同窗口、同结算口径）

| 指标 | 4-3 | 4-2 | 差值 |
|---|---|---|---|
| 账单合计/元 | 13,929,637.51 | 14,240,625.71 | -310,988.20 |
| 计划费/元 | 13,264,942.56 | 13,481,688.53 | -216,745.97 |
| 调整费/元 | 452,561.15 | 0.00 | +452,561.15 |
| 紧急费/元 | 212,133.79 | 758,937.18 | -546,803.38 |
| 紧急电量/kWh | 42,808.60 | 132,723.81 | -89,915.21 |
| 普通购电 a/kWh | 20,419,881.30 | 20,570,545.93 | -150,664.63 |
| 放电电量/kWh | 5,226,375.30 | 5,083,617.00 | +142,758.30 |
| 充电电量/kWh | 6,451,076.62 | 6,274,567.42 | +176,509.20 |
| 弃电量/kWh | 1,298,799.09 | 1,573,129.82 | -274,330.73 |
| 期末库存/kWh | 9,685.28 | 9,447.34 | +237.94 |

> 期末库存不同时，账单差不能直接解释为「更优」：低末库存等于透支储能（§11.2）。

## 5. 月度费用分解（预览，正式文件见 `08`）

| 月份 | 天数 | 计划费/元 | 调整费/元 | 紧急费/元 | 合计/元 | 紧急电量/kWh | 日均价/(元/kWh) |
|---|---|---|---|---|---|---|---|
| 2025-02 | 28 | 1,212,338.80 | 34,003.66 | 8,976.77 | 1,255,319.24 | 1,841.0 | 0.7696 |
| 2025-03 | 31 | 1,048,172.14 | 44,176.26 | 9,974.69 | 1,102,323.09 | 2,185.4 | 0.7255 |
| 2025-04 | 30 | 850,459.50 | 36,770.26 | 5,974.05 | 893,203.81 | 1,679.9 | 0.6988 |
| 2025-05 | 31 | 867,345.61 | 32,361.69 | 21,376.48 | 921,083.79 | 4,715.9 | 0.6912 |
| 2025-06 | 30 | 1,282,381.20 | 42,710.54 | 32,857.53 | 1,357,949.27 | 6,191.5 | 0.7663 |
| 2025-07 | 31 | 1,550,814.87 | 59,705.39 | 48,970.48 | 1,659,490.75 | 9,880.9 | 0.8301 |
| 2025-08 | 31 | 1,326,873.16 | 31,129.07 | 17,928.27 | 1,375,930.50 | 3,358.0 | 0.7865 |
| 2025-09 | 30 | 1,042,750.83 | 40,165.73 | 23,076.82 | 1,105,993.38 | 4,394.7 | 0.7203 |
| 2025-10 | 31 | 1,061,443.54 | 34,755.75 | 3,349.72 | 1,099,549.01 | 720.0 | 0.7203 |
| 2025-11 | 30 | 1,245,811.11 | 46,072.33 | 6,303.30 | 1,298,186.74 | 1,285.6 | 0.7610 |
| 2025-12 | 31 | 1,776,551.79 | 50,710.47 | 33,345.67 | 1,860,607.93 | 6,555.8 | 0.8617 |
| **合计** | **334** | **13,264,942.56** | **452,561.15** | **212,133.79** | **13,929,637.51** | **42,808.6** | — |

## 6. 规划层诊断（一致性上界）

- 相对缺口 $(f-f_0)/\max(1,|f_0|)$：最大 7.872%、均值 0.424%（$f_0$ = **同节点去掉一致性上界**的 LP 目标，$f$ = 含上界后的目标；**计数单位为节点**，非时段/检查项；该量**不是**全年费用误差，也**不是**纯算法误差——它是约束收紧与迭代近似的混合量）
- 收敛 1197/1336 节点；钉住 $a$ 重解 139 个节点（**保守可行兜底**：钉住后重解只保证**返回解自身**满足一致性上界，**不是**该节点自由 $a$ 下的最优解，其目标值与 $relax\_gap$ 是该节点真实代价的**上界**）
- 规划层 $\sum\min(C,D)$ 最大 0.000e+00 kWh、$\sum\min(b,C)$ 最大 1.887e-11 kWh、最大越界 4.798e-11 kWh
- **规划层退化（已披露）**：1197 个非钉住节点上 $\sum\min(C,D)$ 最大 0.000e+00 kWh（严格互斥）；139 个钉住节点中 0 个出现同时充/放，最大 0.000 kWh，相对本节点充放电总量 ≤ 0.000e+00
  - 说明：该层 $C/D$ 为逐情景**内部规划变量**，不进入价值函数（价值函数仅由 $a$ 构造），也不进入执行层（执行量由 `execute_one_slot` 依真实库存重算），故对账单与库存轨迹无影响；相同最优解集合不要求退化 LP 返回逐点完全相同的动作。**执行层**互斥已在全部执行段上严格成立（见校验表）。

## 7. 校验

| 校验项 | 结果 | 说明 |
|---|---|---|
| 物理/结算/时间口径与 4-2 一致（T=144、η=0.9、S=5000/6、5c 紧急） | PASS | T=144、S=833.3333 kWh/段、η=0.9、E∈[1200,10800]、r_down=0.5、r_up=1.5、紧急倍数=5；节点 (0, 6, 12, 18) |
| 起点与样本窗口与 4-2 严格一致（逐项对照 4-2 产物） | PASS | 对照 第四问_4-2全年回测.npz：同一起点 E(2025-02-01)=10,800.0000 kWh（差 0.00e+00）、同一 334 天窗口 2025-02-01…2025-12-31 |
| 每次节点更新都在**同一目标函数**下与新计划比价（旧计划始终为候选） | PASS | 1002 次更新 = 334 天 × 3 节点；接受 962 次（96.0%） |
| 接受判定与留档目标值自洽（不劣才接受） | PASS | 逐行核对 accepted ⇔ fun_new ≤ fun_old + 1e-6·max(1,|fun_old|) |
| 原始计划 g 在 0 时确定后不被改写（结构性） | PASS | 已执行 48096 段，每段恰好写入一次，后续节点只改尚未执行时段 |
| 4-3 确实发生了计划调整（否则与 4-2 同构） | PASS | max|a−g| = 1,048.5330 kWh；Σ|a−g| = 853,696.6 kWh |
| A07 逐时段能量平衡 a+b+D−C−U = N | PASS | 48096 段最大绝对残差 1.705e-13 kWh |
| A06 库存递推与日末库存逐日一致 | PASS | 最大误差 0.000e+00 kWh |
| A06 跨日状态连续（日初=前日末） | PASS | 库存链 335 点自洽，E(2/1) = 10,800.0000 → E(2025-12-31) = 9,685.2841 |
| A08 逐时段库存轨迹在安全区间内 | PASS | 全期轨迹 [1200.00, 10800.00] ⊂ [1200, 10800] kWh |
| A08 充放电量不超功率上限 | PASS | max C 833.3333、max D 833.3333 ≤ 833.3333 kWh/段 |
| A08 执行层充放互斥 C·D = 0 | PASS | Σmin(C,D) = 0.000e+00 kWh |
| A08 弃电量非负 | PASS | min U = 0.000e+00 kWh |
| A08 规划层充放互斥（收敛节点，严格） | PASS | 非钉住节点 1197 个，max $\sum\min(C,D)$ = 0.000e+00 kWh |
| A08 规划层退化幅度已受限并披露（钉住节点） | PASS | 钉住节点 139 个，其中 0 个存在等价最优取点差异，max $\sum\min(C,D)$ = 0.000 kWh，相对本节点充放电总量 ≤ 0.000e+00（阈值 1e-3） |
| A08 规划层无「紧急购电为电池充电」 | PASS | max Σmin(b,C) = 1.887e-11 kWh；一致性上界最大越界 4.798e-11 kWh |
| A08 执行一致性上界的代价已量化 | FAIL | 相对缺口最大 7.872%、均值 0.424%；固定 a 重解 139/1336 节点 |
| A11 LP 全部取得最优解（无静默回退） | PASS | 状态码集合 [0] |
| 每日 144 段各被恰好执行一次 | PASS | 异常段数 0；未执行段数 0 |
| A09 账单定义式与 B 口径等价式独立复算一致 | PASS | 定义式 13,929,637.505149 元 vs 等价式 13,929,637.505149 元（差 0.000e+00） |
| A09 引擎合计 = 独立复算（定义式） | PASS | 引擎 13,929,637.505149 元 vs 复算 13,929,637.505149 元 |
| A09 逐日账单 = 计划 + 调整 + 紧急 | PASS | 最大误差 1.455e-11 元 |
| A14 终端续存价值 −νE 未计入实际账单 | PASS | 账单只含普通采购 + 调整 + 紧急三项实际现金项 |
| 量级 sanity：账单不严重劣于无储能事后基准（Σ c_t·[N_t]⁺） | PASS | 4-3 13,929,637.51 元 vs 基准 17,026,782.86 元（差 -3,097,145.35 元；基准为事后口径、非可执行策略；若按 Σc·N 计则为 15,333,900.66 元，差 1,692,882.19 元 = 富余段被当成售电收益，本表采用含 [·]⁺ 的口径） |
| A03 决策展望 = min(库内可用, 当日剩余时段)；价值函数原点 = 节点全局时段号 | PASS | 1336 个节点：H 取值集合 [36, 72, 108, 144]；越界 0 项、原点异常 0 项；跨日 tail 节点 0 个 |
