# 第四问 · 共同因果热启动报告（1 月）

- 生成时间：2026-09-12 17:08:23
- 运行耗时：0.86 s
- 脚本：`第四问最终版/代码/02_共同热启动与历史预测回放.py`
- 依据：《第四问详细流程图.md》§5.3

## 1. 为什么需要共同热启动

1 月作为**所有对照臂共用的状态链**：2 月 1 日从该链末态分叉，之后各臂独立运行。这样固定电价基线、4-2、4-3 的差异只来自策略本身。1 月费用**单列**，不计入官方评分期（2 月 1 日–12 月 31 日）总费用。

## 2. 规则与防泄漏

| 日期 | 策略 | 可用信息 | 是否读未来 |
|---|---|---|---|
| 2025-01-01 | 明示保底：`g=0`，富余光伏尽量充电、缺额先放电再紧急补足 | 无历史 | 否 |
| 2025-01-02 – 01-31 | 固定公共简单策略：前一日同刻负荷/光伏/价格作预测 → 无日循环约束日前计划 → 解析响应执行 | 仅前一日及更早 | 否 |

- 续存价值 ν 只取**此前已结束日**的 `[00:00,05:00)` 谷段实际价均值 ÷ η。
- 本脚本不读附件三预报（4-3 专用），1 月链两分支共用，故只用附件二实际光伏。

### 2.1 附件二负荷的周内模式（关键数据事实，已独立核验）

| 统计量 | 数值 |
|---|---|
| 日负荷中位数 | 118,053 kWh |
| 低于中位数 80% 的天数 | 99 天（占 27.1%）|
| 这些低负荷日的星期分布 | Fri 50 天、Sat 49 天，其余 0 天 |
| 低负荷比率区间 | 0.606 – 0.794（相对中位数）|

> **结论**：附件二负荷存在明确的**周五/周六低负荷模式**（约降至中位数的 0.61–0.69），周一–周四无此模式。该模式使「前一日同刻持续性」预测在 周四→周五（低估）与 周六→周日（高估）两个方向上系统偏错，是 1 月公共简单策略误差与紧急购电量的主要来源。1 月费用单列，不影响评分期结果；但该模式在 2–12 月同样存在，因此 4-2/4-3 的日前计划必须使用第二问已给出的预测负荷（`Nhat`）而非持续性外推。

## 3. 结果

- 1 月普通购电费用：**1,651,881.69 元**
- 1 月紧急购电费用：**1,587,875.91 元**
- 1 月合计（单列，不计入评分期）：**3,239,757.61 元**
- 2 月 1 日共同起点库存：**E(2/1) = 10,800.0000 kWh**
- 1 月库存轨迹范围：[1,200.00, 10,800.00] kWh
- 1 月弃光合计：280,337.93 kWh；紧急购电合计：292,104.91 kWh

| 日期 | 普通购电/元 | 紧急购电/元 | 净负荷/kWh | 弃光/kWh | 紧急购电/kWh | 日末库存/kWh | ν |
|---|---|---|---|---|---|---|---|
| 2025-01-01 | 0.00 | 423,086.41 | 92,035.2 | 0.0 | 87,715.2 | 1,200.0 | nan |
| 2025-01-02 | 78,488.49 | 7,789.70 | 92,885.2 | 674.0 | 1,352.0 | 10,654.3 | 0.532844 |
| 2025-01-03 | 57,755.78 | 0.00 | 45,504.9 | 49,801.4 | 0.0 | 10,800.0 | 0.530848 |
| 2025-01-04 | 23,030.64 | 2,874.30 | 44,765.6 | 1,862.7 | 750.9 | 10,562.5 | 0.497720 |
| 2025-01-05 | 29,418.18 | 248,719.02 | 91,035.7 | 0.0 | 42,937.1 | 8,583.5 | 0.478759 |
| 2025-01-06 | 72,380.00 | 5,606.92 | 90,632.5 | 1,370.2 | 958.9 | 6,496.8 | 0.492093 |
| 2025-01-07 | 74,087.24 | 13,808.19 | 92,566.9 | 685.6 | 2,437.6 | 8,729.1 | 0.498962 |
| 2025-01-08 | 72,329.75 | 4,584.26 | 89,526.0 | 4,151.6 | 1,124.1 | 5,883.3 | 0.500173 |
| 2025-01-09 | 71,887.22 | 10,621.96 | 91,091.6 | 551.5 | 1,950.7 | 7,180.0 | 0.502496 |
| 2025-01-10 | 56,296.11 | 0.00 | 45,490.7 | 47,211.5 | 0.0 | 10,800.0 | 0.505899 |
| 2025-01-11 | 22,710.98 | 2,176.05 | 44,865.9 | 1,688.3 | 676.2 | 10,474.3 | 0.496632 |
| 2025-01-12 | 29,133.04 | 246,801.96 | 90,865.9 | 0.0 | 42,591.0 | 7,751.7 | 0.490006 |
| 2025-01-13 | 72,693.10 | 2,282.03 | 88,274.0 | 3,384.9 | 497.6 | 8,553.9 | 0.493589 |
| 2025-01-14 | 68,987.90 | 8,690.85 | 89,280.3 | 461.6 | 1,590.9 | 8,058.2 | 0.497040 |
| 2025-01-15 | 69,958.82 | 10,922.00 | 90,070.3 | 1,018.5 | 1,895.7 | 6,603.2 | 0.498642 |
| 2025-01-16 | 71,506.38 | 6,479.33 | 89,074.2 | 2,267.6 | 1,141.2 | 7,225.1 | 0.500378 |
| 2025-01-17 | 55,002.30 | 0.00 | 42,689.1 | 47,068.3 | 0.0 | 10,800.0 | 0.502073 |
| 2025-01-18 | 21,457.42 | 2,753.02 | 43,242.5 | 682.3 | 829.7 | 10,511.6 | 0.497622 |
| 2025-01-19 | 27,914.74 | 241,316.99 | 88,683.1 | 0.0 | 42,345.9 | 8,650.0 | 0.494116 |
| 2025-01-20 | 68,418.77 | 7,076.74 | 88,067.1 | 2,017.3 | 1,356.0 | 5,772.9 | 0.496455 |
| 2025-01-21 | 69,962.94 | 1,807.33 | 83,475.9 | 5,243.4 | 415.4 | 10,317.3 | 0.498430 |
| 2025-01-22 | 64,166.92 | 34,208.98 | 88,898.8 | 637.6 | 5,508.5 | 9,315.7 | 0.499462 |
| 2025-01-23 | 70,470.22 | 6,901.99 | 89,565.9 | 545.8 | 1,387.9 | 8,972.6 | 0.500609 |
| 2025-01-24 | 52,249.13 | 0.00 | 39,829.4 | 49,660.4 | 0.0 | 10,800.0 | 0.501983 |
| 2025-01-25 | 19,373.74 | 2,219.89 | 38,439.6 | 2,191.0 | 553.0 | 10,628.0 | 0.499090 |
| 2025-01-26 | 24,236.33 | 259,608.58 | 87,699.0 | 0.0 | 45,339.4 | 9,062.1 | 0.495759 |
| 2025-01-27 | 67,759.47 | 1,338.77 | 84,194.9 | 4,195.6 | 320.9 | 9,342.1 | 0.497032 |
| 2025-01-28 | 63,297.39 | 18,301.60 | 86,980.4 | 578.2 | 3,294.8 | 7,988.9 | 0.497873 |
| 2025-01-29 | 66,345.42 | 827.84 | 81,385.2 | 6,183.2 | 205.0 | 8,826.1 | 0.499146 |
| 2025-01-30 | 61,536.91 | 17,071.22 | 83,742.6 | 513.9 | 2,929.4 | 9,514.1 | 0.499796 |
| 2025-01-31 | 49,026.39 | 0.00 | 38,764.3 | 45,691.5 | 0.0 | 10,800.0 | 0.500856 |

## 4. 价格候选预测的 1 月回放（校准样本）

| 方法 | MAE/(元/kWh) | RMSE/(元/kWh) | 去漂移 RMSE | 偏差 | 有效点数 |
|---|---|---|---|---|---|
| 昨日水平 | 0.1020 | 0.1618 | 0.1618 | -0.0048 | 17856 |
| 七日均值 | 0.0887 | 0.1427 | 0.1426 | -0.0051 | 17856 |
| AR(1) | 0.0918 | 0.1473 | 0.1471 | -0.0066 | 17856 |
| 净负荷回归 | 0.0824 | 0.1435 | 0.1430 | -0.0124 | 17856 |
| AR-X | 0.0814 | 0.1424 | 0.1423 | -0.0069 | 17856 |

> 1 月样本主要用于验证「历史不足 → 回退」链路是否按 §5.3 触发；主口径方法的选择在 03 中按评分期诊断（并为 4-2/4-3 分别固定），**不允许**用评分期结果反向挑方法。

## 5. 校验

| 校验项 | 结果 | 说明 |
|---|---|---|
| 附件四与附件二日期一一对应 | PASS | 365 天逐日一致 |
| 净负荷 = 负荷 − 光伏（能量口径自洽） | PASS | 最大偏差 0.000e+00 kWh |
| 全表价格有限且为正 | PASS | 最小值 0.0076 元/kWh |
| 附件二存在周五/周六低负荷模式（已独立核验） | PASS | 99 个低负荷日全部落在周五/周六；比率中位 1.0000 |
| 库存递推 E' = E + ηC − D/η | PASS | 最大误差 9.095e-13 kWh |
| 逐时段能量平衡（弃光作为松弛 = 严格非负） | PASS | |U_impl−U|max 2.274e-13 kWh |
| 充放互斥（C·D = 0） | PASS | Σmin(C,D) = 0.000e+00 kWh |
| 库存始终在安全区间内 | PASS | [1200.00, 10800.00] ⊂ [1200, 10800] |
| 充电功率不超过 P_max | PASS | max C = 833.33 ≤ 833.33 kWh/段 |
| 放电功率不超过 P_max | PASS | max D = 833.33 ≤ 833.33 kWh/段 |
| 1/2–1/31 日前计划 LP 全部最优 | PASS | 状态码集合 [0] |
| 1 月首日采用保底策略（g ≡ 0） | PASS | 1/1 普通购电量为 0 |
