# 第四问 · 内核验证报告（规划 / 采购 / 价格 DP 执行器）

- 生成时间：2026-09-12 17:07:55
- 运行耗时：206.62 s
- 脚本：`第四问最终版/代码/05_验证规划与价格DP内核.py`
- 依据：《第四问详细流程图.md》§4 步骤 05、§8.5、§10

## 1. 小样本闭环（14 天）

| 分支 | 账单（元） | 计划费 | 调整费 | 紧急费 | 末库存 (kWh) | LP 次数 |
|---|---|---|---|---|---|---|
| 4-42 | 667,681.51 | 655,235.50 | 0.00 | 12,446.01 | 10,609.12 | 107 |
| 4-43 | 671,585.94 | 654,628.94 | 14,148.63 | 2,808.37 | 10,524.14 | 209 |

## 2. 网格收敛

| δ (kWh) | 账单（元） | 末库存 (kWh) | 紧急量 (kWh) | 耗时 (s) |
|---|---|---|---|---|
| 12 | 667,688.48 | 10,609.12 | 2,239.0 | 18.25 |
| 6 | 667,681.51 | 10,609.12 | 2,239.0 | 20.29 |
| 3 | 667,677.50 | 10,609.12 | 2,239.0 | 24.38 |

## 3. ν 敏感性

| ν 缩放 | 账单（元） | 末库存 (kWh) | 紧急量 (kWh) |
|---|---|---|---|
| ×0.8 | 664,418.99 | 2,236.16 | 2,026.8 |
| ×1.0 | 667,681.51 | 10,609.12 | 2,239.0 |
| ×1.2 | 668,144.17 | 10,800.00 | 2,285.0 |

## 4. 校验明细

| 校验项 | 结果 | 说明 |
|---|---|---|
| 账单最小算例全部通过（含 4-3 等价式） | PASS | 10 个算例，全部误差 ≤1e-9 |
| 价值函数最小算例：Bellman 递推 ↔ 实际执行一致 | PASS | 7 个算例全部通过 |
| DP 反例已被区分（等价口径 450 元，本实现 0 元） | PASS | C3 实算紧急费 0.000000 元；若放电可达步数以整格数为分母，则放电块恒为 0、完全无法放电，紧急费将达 450.00 元，两口径可被区分 |
| C7 网格递推不优于连续最优（近似方向正确） | PASS | δ=12/6/3 的相对连续最优之差：+17.630 元（δ=12）、+7.130 元（δ=6）、+1.880 元（δ=3）（弦插值在凸值函数上方 ⇒ 递推值只会偏高） |
| C7 网格加密收敛：δ=3 的差 ≤ δ=12 的差且 ≤5 元 | PASS | 差从 +17.630 元（δ=12）降到 +1.880 元（δ=3） |
| C7 价格反转行为正确：廉价时段不全放、留给昂贵时段 | PASS | δ=3 时执行器 D1=62.1000 kWh ≈ 解析 D1*=63.0667 (公差 4.333，0<D1<缺口 90)（若 D1≡0，则两时段全走紧急购电，与上述解明显不同） |
| C8 LP 调整关系 a−up+dn=g_today、0.5c(up+dn) 与结算口径一致 | PASS | c=1, g=100: a=80→90、a=100→100、a=120→130 元，LP 目标与逐段结算逐案一致（缺等式时 up/dn 恒为 0，LP 会得到 80/100/120） |
| C8 LP 目标不被当作账单（上例仅 nu=0、b=0 时两者才相等） | PASS | 一般情形 LP 目标含 −ν·E_H 期望项与 5c·b 期望项，与逐时段实际账单不可互相替代（见 `run_policy4` 的 cost_plan/adjust/emerg 一律由 `bill_43_slots` 逐段计算） |
| 4-42 逐时段能量平衡 a+b+D−C−U = N | PASS | 最大误差 1.137e-13 kWh |
| 4-42 弃电量非负 | PASS | min U = 0.000e+00 kWh |
| 4-42 库存递推与日末库存一致 | PASS | 最大误差 0.000e+00 kWh |
| 4-42 逐时段库存轨迹始终在安全区间 | PASS | 轨迹 [1200.00, 10800.00]；日末 [9087.91, 10800.00] ⊂ [1200, 10800] |
| 4-42 每日 144 段各被恰好执行一次 | PASS | 异常段数 0；未执行段数 0（四节点各自只推进本块 36 段） |
| 4-42 充放电量不超功率上限 | PASS | max C 833.3333、max D 833.3333 ≤ 833.3333 kWh/段 |
| 4-42 执行层充放互斥 C·D=0 | PASS | Σmin(C,D) = 0.000e+00 kWh |
| 4-42 LP 全部最优 | PASS | 状态码集合 [0] |
| 4-42 规划层充放互斥诊断通过 | PASS | max Σmin(C,D) = 0.000e+00 |
| 4-42 规划层无「紧急购电为电池充电」（执行一致性上界生效） | PASS | max Σmin(b,C) = 9.592e-13 kWh（上界 $C\le\max(0,a-N)$） |
| 4-42 返回规划自身满足一致性上界 | PASS | 最大越界 5.289e-11 kWh；收敛 50/56 节点，固定 a 重解 6 节点 |
| 4-42 一致性上界代价（松弛缺口）≤ 3% | PASS | 最大相对缺口 1.597%（与无上界 LP 相比） |
| 4-42 账单 = 计划 + 调整 + 紧急 | PASS | 最大误差 0.000e+00 元 |
| 4-43 逐时段能量平衡 a+b+D−C−U = N | PASS | 最大误差 1.137e-13 kWh |
| 4-43 弃电量非负 | PASS | min U = 0.000e+00 kWh |
| 4-43 库存递推与日末库存一致 | PASS | 最大误差 0.000e+00 kWh |
| 4-43 逐时段库存轨迹始终在安全区间 | PASS | 轨迹 [1200.00, 10800.00]；日末 [9272.83, 10800.00] ⊂ [1200, 10800] |
| 4-43 每日 144 段各被恰好执行一次 | PASS | 异常段数 0；未执行段数 0（四节点各自只推进本块 36 段） |
| 4-43 充放电量不超功率上限 | PASS | max C 833.3333、max D 833.3333 ≤ 833.3333 kWh/段 |
| 4-43 执行层充放互斥 C·D=0 | PASS | Σmin(C,D) = 0.000e+00 kWh |
| 4-43 LP 全部最优 | PASS | 状态码集合 [0] |
| 4-43 规划层充放互斥诊断通过 | PASS | max Σmin(C,D) = 0.000e+00 |
| 4-43 规划层无「紧急购电为电池充电」（执行一致性上界生效） | PASS | max Σmin(b,C) = 0.000e+00 kWh（上界 $C\le\max(0,a-N)$） |
| 4-43 返回规划自身满足一致性上界 | PASS | 最大越界 4.798e-11 kWh；收敛 50/56 节点，固定 a 重解 6 节点 |
| 4-43 一致性上界代价（松弛缺口）≤ 3% | PASS | 最大相对缺口 1.246%（与无上界 LP 相比） |
| 4-43 账单 = 计划 + 调整 + 紧急 | PASS | 最大误差 7.276e-12 元 |
| 4-2 全时段 a ≡ g（不得借规划偷偷加购电） | PASS | max|a−g| = 0.000e+00 kWh |
| 4-3 每次节点更新都记录了同目标比价（旧计划始终为候选） | PASS | fun_old/fun_new 成对留档，接受 37/42 |
| 篡改未来实际价格不影响已运行日期的动作与库存（无前视） | PASS | 4-42: 一致 |
| 4-2 运行期文件访问审计：不打开附件三/第三题任何文件 | PASS | 审计到 8 次 open，可疑 0 次 |
| ν_τ 只用情景/预测价，对次日实际谷价不敏感（当日锁定口径） | PASS | ν 变更前 1.025529 / 后 1.025529 / 当日值 1.025529 元/kWh |
| build_value_functions 只接受情景矩阵（不使用实际价格） | PASS | 参数 ['scen_N', 'plan', 'scen_c', 'nu', 'delta'] |
| 阈值法解 == 一维网格搜索最小值（r>0 时段） | PASS | 比对 889 个时段；最大超出 0.000e+00 元 |
| 验证型重跑与实际主运行轨迹完全一致（不改变结果） | PASS | verify_exec 仅新增比对，不参与决策 |
| 网格 δ=12/6/3 费用相对差 ≤ 0.5% | PASS | 相对差 δ=12: 0.002%、δ=6: 0.001%、δ=3: 0.000% |
| 加密网格单调减小费用（δ 越小越不劣） | PASS | 12→6→3：667688.48 → 667681.51 → 667677.50 |
| ν 敏感性已含期末库存（避免把透支库存当节省） | PASS | 同时报告账单与末库存，见上表与报告 |
| 无储能事后基准按 Σ c_t·[N_t]⁺（不把负净负荷当售电收益） | PASS | K_naive = 782,019.60 元，比 Σc_t·N_t = 751,389.64 元高出的 30,629.96 元恰为富余段 Σ c_t·[−N_t]⁺ |
| 4-2 账单不劣于无储能事后基准 | PASS | 4-2 667,681.51 vs 基准 782,019.60 元（基准为事后口径，非可执行策略） |
| 4-3 账单不劣于无储能事后基准（含调整惩罚） | PASS | 4-3 671,585.94 vs 基准 782,019.60 元（基准为事后口径，非可执行策略） |
