# 第四问 受控对照与因果性检验报告

> **目的**：在同口径下做 $2\times2$ 受控对照与规划层因果性扰动检验，回答
> 「分支账单差中有多少来自调整机制、多少来自价格环境」，并检验规划层决策是否
> 依赖当前节点不可得的信息。
> **实施**：`代码/20_受控对照实验.py`（受控对照与单因素敏感性）、
> `代码/21_规划层因果性检验.py`（规划层因果性扰动检验）。
> **边界**：本组实验**不覆盖任何官方产物**——`提交结果/result4-2.xlsx`、
> `result4-3.xlsx` 与 `模型结果/` 年度口径文件全程**逐字节未变**
> （SHA256 复核见 §9）；全部新产物只写入 `模型结果/受控对照/` 与 `日志/`。
> 采样计划在**看到任何结果之前**预登记于 `配置/第四问_受控对照配置.json`。
> 受资源约束，**同一时刻只允许一个重算进程**运行。

---

## 1. 核对维度与结论落点

| # | 核对维度 | 处理方式 | 落点 |
|---|---|---|---|
| 1 | $-310\,988.20$ 元只是**账单差**，不能单独归因于「调整机制」 | 在同口径下做 $2\times2$ 受控对照（价格环境 $\times$ 调整能力）+ 全年 4 臂；因 C 臂全年**逐位复现**官方 4-2，得到**精确恒等式** $310\,988.203007=328\,412.047350-17\,423.844343$ | §3、§4.3、§4.4、§8；`报告/第四问_结果总览.md` §4；`报告/第四问_口径差异与局限性说明.md` §6 |
| 2 | 跨问初始库存/光伏/展望/准则不同，**不得跨问比价** | 「跨问对比边界」小节列出 4 类不可比口径 | `报告/第四问_口径差异与局限性说明.md` §6.1；`README.md` §6.4 |
| 3 | 日末截断是**本实现的工程简化**，题目**授权**次日预测 | 统一为「实现层泄漏 $\Rightarrow$ 工程截断」；全文不出现「题目未授权次日预测」 | §2.4；`报告/第四问_口径差异与局限性说明.md` §2、`报告/第四问_结果总览.md` §6.1、`报告/第四问_论文可用段落.md` §6.1 |
| 4 | 「钉住 $a$ 重解」是**可行近似**，不是该节点最优 | 标注为**保守可行兜底**，目标值与 `relax_gap` 是真实代价的**上界** | `报告/第四问_口径差异与局限性说明.md` §4.2；`06/07` 报告模板与已生成报告同步 |
| 5 | `relax_gap` 的分子分母、计数单位须写清；$7.872\%$ **不是**年度费用误差也不是纯算法误差 | 严格读法小节（分子/分母/计数单位/约束形态）$+$ 独立复算量级佐证 | `报告/第四问_口径差异与局限性说明.md` §4.1；`报告/第四问_结果总览.md` §3.2 |
| 6 | 物理/现金正确性、解质量参考带、未覆盖验证须**分层报告** | 三层分离小节（L1 硬事实 / L2 参考带 / L3 未覆盖验证） | `报告/第四问_结果总览.md` §3.4 |
| 7 | 实时闭环、效率、离散化、B 合同结算假设、紧急电量不主动充电须显式声明 | 「结算假设与实时闭环口径」小节 | `报告/第四问_口径差异与局限性说明.md` §1.1 |
| 8 | 不对未开展/无证据的敏感性结果作现行有效性引用 | §5 不提供 `第四问_对照与敏感性.csv` 的正式数字指引 | `报告/第四问_口径差异与局限性说明.md` §5 |

---

## 2. 受控对照的设计

### 2.1 统一条件（冻结，不调参、不按结果择优）

| 条件 | 取值 | 说明 |
|---|---|---|
| 价格预测器 | `net_load_regression` | 4-2 已采纳的**现成因果**预测器；按「优先固定复用、不重新调参、不按全年最低费用择优」原则冻结 |
| 情景来源 | 附件二因果口径联合情景库 | 与官方 4-2 一致 |
| 情景数 $M$ | $30$ | 正式口径 |
| 展望截断 | 当日 24:00（`tail=False`） | 正式口径，见 §2.4 |
| 库存价值网格 $\delta$ | $6.0$ kWh | 正式口径 |
| 决策节点 | $\tau\in\{0,6,12,18\}$ h | 正式口径 |
| 一致性上界迭代上限 | $4$ 轮 | 正式口径 |
| 随机种子 | `20260912` | 正式口径 |
| 评分期 | 2025-02-01 – 2025-12-31（334 天） | 与官方一致；共同起点库存 $10800.0$ kWh |

### 2.2 四个臂（$2\times2$ 因子设计）

| 臂 | 价格环境 | 调整能力 | 分支结构 | 含义 |
|---|---|---|---|---|
| **A** | 固定（参考价曲线） | 无（$a\equiv g$） | 4-2 | 基线：无波动、无调整 |
| **B** | 固定（参考价曲线） | 有 | 4-3 | 隔离出的「**调整增益**」（固定价下） |
| **C** | 波动（真实实际价） | 无（$a\equiv g$） | 4-2 | $\equiv$ 官方 4-2 口径 |
| **D** | 波动（真实实际价） | 有 | 4-3 | 官方 4-3 结构，但**统一用 4-2 的预测器** |

**关键实现细节（易错）**：固定价臂必须同时替换预测器**属性** `price_provider.price_actual`
与情景价格曲线 —— `_settlement4.run_policy4` 读取的是**属性**（不是方法），
仅替换情景会使该臂静默退化为「固定价规划 + 波动价执行」。

### 2.3 预登记采样计划

- **指定日期**（4 个代表日）：2025-03-20、2025-06-21、2025-09-23、2025-12-21；
- **最差节点日**：2025-04-10（$07$ 的 A08 最差节点所在日）；
- **连续 14 天**：2025-06-15 – 2025-06-28（覆盖跨日与多日耦合）；
- **全年**：2025-02-01 – 2025-12-31，4 臂各一次。

### 2.4 展望截断的口径声明

**题目在每一个决策时点都给出未来 24 h 预测，因此题目层面使用次日预测是被授权的**；
**不得**写成「题目未提供/未授权次日预测」。本实现采用当日 24:00 截断的原因在
**实现层**：本实现用于构造次日情景的链路以**当日实际值**为输入，在 $(d,\tau)$ 节点
直接取用即构成**实现层泄漏**；在无法证伪该泄漏的前提下统一截断。
这是**工程简化，有性能取舍**（$\tau=18$ 展望仅 6 h，跨日套利在节点内不可规划），
其**外部因果性已由独立扰动实验验证**（§6）。

---

## 3. 框架保真度验证（先验证工具，再看结论）

在进入受控对照前，先验证**实验框架与官方链路同构**。
C 臂（波动价 $+$ 无调整，`net_load_regression`）在两个尺度上复现官方 4-2：

**（a）单日（2025-03-20）**：

| 量 | 官方 4-2（`模型结果/`） | C 臂复算 | 差 |
|---|---|---|---|
| 当日账单 / 元 | 46 366.74 | 46 366.74 | $<10^{-8}$ |
| 日初库存 $E_{\text{start}}$ / kWh | 10 251.618522 | 10 251.618522 | $0$ |
| 日末库存 $E_{\text{end}}$ / kWh | 9 904.339732 | 9 904.339732 | $0$ |
| 计划购电 $\sum g$ / kWh | 64 537.512 | 64 537.512 | $0$ |
| 紧急购电 $\sum b$ / kWh | 1 156.298 | 1 156.298 | $0$ |

**（b）全年（2025-02-01 – 12-31，334 天）——比分项逐位一致**：

| 量 | 官方 4-2（`模型结果/第四问_年度汇总.csv`） | C 臂复算 | 差 |
|---|---|---|---|
| 总账单 / 元 | 14 240 625.708156 | 14 240 625.708156 | $0$（**逐位相等**） |
| 计划费 / 元 | 13 481 688.529548 | 13 481 688.529548 | $0$ |
| 调整费 / 元 | 0.000000 | 0.000000 | $0$ |
| 紧急费 / 元 | 758 937.178608 | 758 937.178608 | $0$ |
| 购电量 $\sum g$ / kWh | 20 570 545.928330 | 20 570 545.928330 | $0$ |
| 年末库存 / kWh | 9 447.342501 | 9 447.342501 | $0$ |

⇒ **实验框架、预测器、情景源、单位、时间索引、结算公式与官方链路在全年尺度同构**，
受控对照的差异**只来自被对照的因子**。
（这是最强的保真度证据：$334$ 天 $	imes$ $144$ 时段 $	imes$ 上千次 LP 的重算，
总账单与全部分项**逐位相同**。）

---

## 4. 结果

### 4.1 指定日期（单日，4 个代表日 $+$ 最差节点日）

账单（元），满分条件：同步起库存、同情景、同 $M/\delta$、同截断：

| 日期 | A 固定/无调整 | B 固定/有调整 | C 波动/无调整 | D 波动/有调整 |
|---|---|---|---|---|
| 2025-03-20 | 45 648.63 | 43 660.90 | 46 366.74 | 44 320.67 |
| 2025-06-21 | 23 167.20 | 22 865.50 | 17 793.88 | 17 619.37 |
| 2025-09-23 | 43 384.69 | 43 384.69 | 44 823.24 | 44 823.24 |
| 2025-12-21 | 62 876.10 | 62 822.35 | 73 710.21 | 73 526.16 |
| 2025-04-10 | 37 394.89 | 37 387.08 | 37 463.00 | 37 463.00 |

**直接读数（重要）**：

- 调整增益 $B-A$ 与 $D-C$ 在**单日**粒度上**符号不稳定**：03-20 为 $-1\,987.73$ / $-2\,046.07$ 元
  （有利），09-23 与 04-10 为 **$0.00$ 元**（当日计划已落在最优面，**无调整空间**），
  12-21 为 $-53.75$ / $-184.05$ 元，06-21 为 $-301.70$ / $-174.51$ 元；
  但 **14 天窗口**已转为 $B-A=-11\,394.88$、$D-C=-11\,740.89$ 元。
- ⇒ 被否证的是**强命题**「调整机制**在任意单日**都更省」；
  **不能**据此推断「调整机制无用」——**全年尺度上它恰好是主要贡献项**（见 §4.3）。
  正确的表述是：**调整增益的符号与大小依赖当日价格形态，单日可为 $0$**。
- 价格环境差 $C-A$ 与 $D-B$ 在单日上**可正可负**（03-20 为 $+718.11$ / $+659.77$ 元；
  12-21 为 $+10\,834.11$ / $+10\,703.81$ 元；06-21 为 $-5\,373.32$ / $-5\,246.13$ 元），
  说明**波动价本身既不必然更贵也不必然更便宜**，取决于实际曲线与参考曲线的相对高低；
  **全年**则为 $C-A=+700\,655.71$、$D-B=+689\,928.57$ 元（见 §4.3）。

### 4.2 连续 14 天（2025-06-15 – 06-28）

| 臂 | 账单 / 元 | 相对 A | 说明 |
|---|---|---|---|
| A 固定/无调整 | 607 992.36 | — | 基线 |
| B 固定/有调整 | 596 597.48 | $-11\,394.88$ | 调整增益（固定价） |
| C 波动/无调整 | 638 972.19 | $+30\,979.83$ | 价格环境差 |
| D 波动/有调整 | 627 231.30 | $+19\,238.94$ | 两者叠加 |

### 4.3 全年 4 臂（334 天，统一条件下）

> 全年 4 臂结果见 `模型结果/受控对照/受控对照_结果汇总.csv` 中
> `case = year_2025-02-01_2025-12-31` 的 4 行（$334$ 天，共同起点 $10\,800.0$ kWh）。

| 臂 | 价格环境 | 调整能力 | 总账单 / 元 | 计划费 | 调整费 | 紧急费 | 年末库存 / kWh | LP 次数 | 耗时 / s |
|---|---|---|---|---|---|---|---|---|---|
| **A** | 固定 | 无 | 13 539 969.994413 | 12 800 094.711951 | 0.00 | 739 875.282462 | 9 455.920009 | 2 318 | 470.2 |
| **B** | 固定 | 有 | 13 222 285.093895 | 12 739 241.796668 | 167 477.878547 | 315 565.418679 | 9 455.920009 | 4 502 | 645.9 |
| **C** | 波动 | 无 | **14 240 625.708156** | 13 481 688.529548 | 0.00 | 758 937.178608 | 9 447.342501 | 2 440 | 503.1 |
| **D** | 波动 | 有 | 13 912 213.660806 | 13 396 288.292662 | 186 671.098756 | 329 254.269387 | 9 447.342501 | 4 624 | 634.2 |

**全年受控效应（元）**：

| 效应 | 定义 | 数值 |
|---|---|---|
| 调整增益（固定价） | $B-A$ | $-317\,684.900518$ |
| **调整增益（波动价）** | $D-C$ | $-328\,412.047350$ |
| 价格环境差 | $C-A$ | $+700\,655.713744$ |
| 价格环境差 | $D-B$ | $+689\,928.566911$ |

**两个可核对的内生事实**：

1. **$E_{\text{end}}$ 只由价格环境决定，与调整能力无关**：$E_{\text{end}}(A)=E_{\text{end}}(B)=9\,455.920009$ kWh，
   $E_{\text{end}}(C)=E_{\text{end}}(D)=9\,447.342501$ kWh。
   ⇒ 「波动价 $+$ 不可调整」与「波动价 $+$ 可调整」的**终端库存完全相同**，
   故 $D-C$ **不含终端库存口径差**，是干净的调整能力隔离。
2. **调整同时抑制紧急购电**：$B$ 相对 $A$ 紧急费由 $739\,875.28$ 降至 $315\,565.42$ 元（$-424\,309.86$），
   而调整费仅 $167\,477.88$ 元 ⇒ 调整的**主要价值在削峰/避急**，而非套利。

### 4.4 与官方 4-2 / 4-3 的对照（**精确归因恒等式**）

因为 C 臂与官方 4-2 **逐位相等**，下列分解是**代数恒等式**（非估计）：

$$\underbrace{310\,988.203007}_{\text{官方 }4\text{-}2-4\text{-}3}
\;=\;\underbrace{328\,412.047350}_{D-C\ \text{（调整能力）}}
\;-\;\underbrace{17\,423.844343}_{\text{官方 }4\text{-}3-D}$$

| 项 | 数值 / 元 | 差异来源 | 是否等于 $310\,988.20$ |
|---|---|---|---|
| 官方 4-2 $-$ 官方 4-3 | $+310\,988.203007$ | **多因子混合值** | —— |
| C $-$ 官方 4-2 | $0$（逐位） | 无（同口径） | **否**（框架保真校验） |
| $D-C$ | $-328\,412.047350$ | 波动价下**单独**隔离的调整能力（$E_{\text{end}}$ 相同） | **否** |
| 官方 4-3 $-$ $D$ | $+17\,423.844343$ | **打包两项**：预测器 `ar1` $\to$ `net_load_regression` $+$ 官方 4-3 终端库存更高 | **否** |
| $C-A$ / $D-B$ | $+700\,655.71$ / $+689\,928.57$ | 价格环境（波动 vs 固定），**不是**「波动成本」 | **否** |

**对 $17\,423.844343$ 元的诚实拆解（不可声称纯预测器效应）**：
官方 4-3 的年末库存 $9\,685.284135$ kWh 比 D 的 $9\,447.342501$ kWh **多 $237.941634$ kWh**。
该余量按价格区间 $[0.3713,1.3952]$ 元/kWh 估值仅 $[88.35,\ 331.98]$ 元，
即 $17\,423.84$ 元的 **$0.51\%\sim1.91\%$**，**不改变量级结论**；
但严格说该 $17\,423.84$ 元是「**预测器差异 $+$ 终端库存口径差异**」的合并值。
分量上，官方 4-3 调整费 $452\,561.15$ 元 $>$ D 的 $186\,671.10$ 元（$+265\,890.06$），
而紧急费 $212\,133.79$ 元 $<$ D 的 $329\,254.27$ 元（$-117\,120.48$）⇒
`ar1` 预测器导致**过度调整**（多付调整费），同时**低估紧急需求**。

⇒ **最终结论**：

1. **调整能力是年度差额的主力**：在统一口径下节省 $328\,412.05$ 元
   （$\lvert D-C\rvert$ 是 $310\,988.20$ 的 $105.60\%$），**不是**「调整机制无用」。
2. **但 $310\,988.20$ 元 $\ne$ 调整能力收益**：它已被 $17\,423.84$ 元的
   「预测器 $+$ 终端库存」项抵掉一部分；且该项**不能**单独归因于预测器（见上）。
3. **仍不可说的是**：$310\,988.20$ 元等于「价格波动成本」或
   「策略结构差异」——价格环境效应是 $C-A=+700\,655.71$ 元（**同号但量级差 $2.25$ 倍**），
   与 $310\,988.20$ **不是同一个东西**。
4. **跨问仍然不可比价**（§1 意见 2），四臂结论只适用于**本题内部的同口径受控比较**。

---

## 5. 单因素敏感性（同一受控框架内）

### 5.1 库存价值网格 $\delta$：$6 \to 3$ kWh

在指定日期上，$\delta$ 由 $6$ 改为 $3$ 引起的账单变化 $\le 0.62$ 元
（相对 $<10^{-5}$）⇒ **结果对库存价值网格几乎不敏感**。

### 5.2 情景数 $M$：$30 \to 50$（窗口同步 $30\to50$）

$M$ 由 $30$ 增至 $50$ 引起的最大账单变化约 $1\,543$ 元
（如 2025-09-23 C 臂 44 823.24 $\to$ 43 280.11；2025-12-21 C 臂 73 710.21 $\to$ 73 806.53；
2025-03-20 D 臂 44 320.67 $\to$ 44 029.43）。

> **读法**：$M$ 增大**不保证**费用单调下降——因为 `_price4.legal_origins` 按**由近及远**
> 排序，$M=30$ 的情景集合是 $M=50$ 的**前 30 个**（嵌套），
> 增加情景只是把更远的合法来源纳入，改变的是退化面上的取点与期望的采样密度，
> **不是**「情景越多必然越好」。**不得**据此写「已完成情景数敏感性分析并通过」。

> 本节数字由 `代码/20_受控对照实验.py` 在当前正式口径下**现跑所得**，
> 与未开展的 $M/\delta$ 敏感性扫描无关。

---

## 6. 规划层因果性检验（信息可得性扰动）

`代码/21_规划层因果性检验.py` 通过在**同一节点**上替换提供者的价格数组，检验
当日计划 $g$ 是否依赖当前节点**不可得**的信息：

| 变体 | 扰动内容 | 期望 | 实测 |
|---|---|---|---|
| `V_FUT` | 把 $d+1$ 及以后的**实际价格**整体 $\times3$ | 当日计划**不变** | $\Delta g=\Delta a=\Delta b=0$ ✅ |
| `V_TODAY` | 把**当日整天**实际价整体 $\times3$ | 当日计划**不变**（节点只用至多 24 h 但不含次日实际） | $\Delta=0$ ✅ |
| `V_TAIL` | 只把当日 $t\ge1$ 的实际价 $\times3$ | 当日计划**不变** | $\Delta=0$ ✅ |
| `V_FCST_FUT` | 把**次日及以后未公开预测**（`chat_corr[d+1:]`）整体 $\times3$ | 当日计划**不变** | $\Delta=0$ ✅ |
| `V_PAST` | 把 $d-1$ 及以前（**已观测**）的实际价 $\times3$ | **允许改变**（这是合法历史信息） | 按设计改变（03-20 $\Delta g=683.256114$ kWh；12-21 $\Delta g=552.050435$ kWh）✅ |

**结论**：$4$ 臂 $\times$ $2$ 日期 $\times$ $5$ 类扰动共 **20 项全部合格（不合格 0 项）**。
⇒ 规划的**当日计划确实不依赖次日/未来实际值与未公开预测**；
`V_PAST` 有反应恰好说明**合法历史信息确实进入了决策**（不是「什么信息都没用」的伪因果）。

> 实现要点：扰动必须**替换数组引用**（`env.ctx["price_act"] = arr`）而非原地改写，
> 否则会同时污染 `env.price_actual`（两者可指向同一数组），使扰动失去意义。

---

## 7. 物理与现金正确性自检（**独立实现**，$54$ 例全部通过）

对 §4 全部 $54$ 个 case（$4$ 臂 $\times$ $\{$4 指定日 $+$ 04-10 $+$ 14 天$\}$），
用独立于 `06/07` 的实现逐时段复算：

| 检查项 | 阈值 | 实测最坏值 | 结论 |
|---|---|---|---|
| 能量平衡残差 / kWh | $10^{-6}$ | $1.14\times10^{-13}$ | 通过 |
| SOC 递推误差 / kWh | $10^{-9}$ | $0.0$ | 通过 |
| SOC 下界越界 $E_{\text{under}}$ / kWh | $0$ | $0.0$ | 通过 |
| SOC 上界越界 $E_{\text{over}}$ / kWh | $0$ | $0.0$ | 通过 |
| 库存区间 $[E_{\min},E_{\max}]$ / kWh | $[1200,10800]$ | $[2122.90,\ 10800.00]$ | 通过（上界为**取到边界**，非越界） |
| 功率越限 / kW | $0$ | $3.33\times10^{-6}$ | 通过（机器精度级） |
| 充放互斥 $\sum\min(C,D)$ / kWh | $0$ | $0.0$ | 通过 |
| 电量非负 $b,C,D$ / kWh | $\ge -10^{-9}$ | $0.0$ | 通过 |
| 账单：引擎 vs 独立定义式 / 元 | $10^{-6}$ | $1.16\times10^{-10}$ | 通过 |
| 计划独立性 $\max\lvert a-g\rvert$ / kWh（A、C 臂） | $0$ | $0.0$ | 通过 |
| 调整幅度 $\max\lvert a-g\rvert$ / kWh（B、D 臂） | — | $699.63$ | 记录（4-3 结构允许调整） |
| `relax_gap` 最大 / %（$54$ 例，共 $424$ 节点） | 参考带 $5\%$ | $5.140$（**$1$ 个节点 $>5\%$**） | **越带，记录 FAIL（见 §8）** |
| `relax_gap` 最大 / %（**全年**，每臂 $1\,336$ 节点） | 参考带 $5\%$ | A $2.601$ / B $5.140$ / C $2.727$ / D $5.019$ | A、C 无越带；**B、D 各 $1$ 个节点越带** |
| `relax_gap` 均值 / %（全年） | — | A $0.768$ / B $0.656$ / C $0.714$ / D $0.552$ | 记录（无门槛） |
| 钉住兜底节点数 | — | $54$ 例中 $24$ 例出现；全年 A $87$ / B $101$ / C $97$ / D $116$ 个节点 | 记录（保守可行） |

> **全年 $relax_gap$ 汇总**：$4\times1\,336=5\,344$ 个节点中仅 **$2$ 个 $>5\%$**
> （均在可调整臂 B、D 上，最大值 $5.1401\%$）；调整臂推紧张量上界，越带节点随之增多，
> 与「调整引入额外自由度」一致。**该越带仍不属物理违规**（§7 首行能量平衡残差 $\le1.14\times10^{-13}$ kWh）。

> **分层原则**：本表**只**证明 **L1 物理/现金正确性**；
> `relax_gap` 越带属 **L2 解质量参考带**，**不是**物理违规；
> $M/\delta$ 的全年组合、二维联合搜索属 **L3 未覆盖验证**，**未取得证据**。
> 三者不得合并为一句「全部通过」。

---

## 8. 结论与边界

1. **框架可信（最强证据）**：C 臂在**全年尺度**上逐位复现官方 4-2
   （总账单与计划/紧急/购电/年末库存**全部分项相同**，§3）；因果性 $20/20$ 合格（§6），
   物理/现金 $54/54 + $4$ 臂全年零违规（§7）⇒ 对照数字可用于归因。
2. **调整能力是年度差额的主力，不是「无用」**：统一口径下 $D-C=-328\,412.05$ 元
   （$\lvert D-C\rvert$ 是 $310\,988.20$ 的 $105.60\%$），且 $E_{\text{end}}$ 在 $C$/$D$ 上相同
   （无终端库存污染），$B$ 相对 $A$ 紧急费降 $424\,309.86$ 元 ⇒
   调整的**主要价值在削峰避急**。
   **但被否证的是单日强命题**：$B-A$ 与 $D-C$ 在 2025-09-23、2025-04-10 **恰为 $0$**
   （当日计划已在最优面），故**不得**写「调整机制在任意单日都更省」。
3. **$310\,988.20$ 元不能单因子归因，但可精确分解**：因 C $\equiv$ 官方 4-2，
   $$310\,988.203007 = 328\,412.047350\ (\text{调整能力}) - 17\,423.844343$$
   其中后者是「官方 4-3 相对 D 的预测器 `ar1` $+$ 终端库存更高」**打包项**
   （库存部分仅 $[88.35,331.98]$ 元，占 $0.51\%\sim1.91\%$）。
   ⇒ **不得**写「$-310\,988.20$ 元是调整机制带来的」（少了 $17\,423.84$ 元的抵项），
   也**不得**写「是价格波动成本」（价格环境效应是 $C-A=+700\,655.71$ 元，量级差 $2.25$ 倍）。
4. **跨问不可比价**：第二/三/四问的展望长度、起点库存（$6000$ vs $10800$ kWh）、
   光伏构造与购电接受准则均不同，「第四问比第三问贵」**不能**解释为价格波动成本
   （`报告/第四问_口径差异与局限性说明.md` §6.1）。
5. **L2 未通过项照实披露**：`relax_gap` 参考带 FAIL
   （$07$ 全年 max $7.872\%$/$5$ of $1336$ 节点；独立复算 $424$ 节点 max $5.140\%$/$1$ 个；
   受控全年 $5\,344$ 节点 max $5.140\%$/$2$ 个）
   **保持 FAIL**，**未改阈值、未放宽任何容差**。
6. **L3 无证据照实披露**：$M/\delta$ 全年组合敏感性、二维联合搜索、4-3 情景数敏感性、
   离线事后下界**均未取得证据**（该组扫描未开展）。
7. **主交付未被触碰**：本组实验不改动 `06/07` 主链路、不改动参数、不重跑官方产物；
   `提交结果/` 两个 xlsx 与 `模型结果/` 年度文件在轮末 SHA256 复核不变（§9）。

---

## 9. 产物、复现与完整性

### 9.1 新增产物

| 产物 | 路径 |
|---|---|
| 受控对照结果汇总（$55+$ 行） | `模型结果/受控对照/受控对照_结果汇总.csv` |
| 逐 case 细节 npz | `模型结果/受控对照/*.npz` |
| 规划层因果性检验 | `模型结果/受控对照/规划层因果性检验.csv` |
| 运行日志 | `日志/20_受控对照_*.txt`、`日志/21_因果性检验.txt` |
| 预登记配置 | `配置/第四问_受控对照配置.json` |

### 9.2 复现命令

```bash
PY=python3
$PY 代码/20_受控对照实验.py --plan                        # 打印预登记计划（不计算）
$PY 代码/20_受控对照实验.py --smoke                       # 冒烟（4 臂 × 1 日）
$PY 代码/20_受控对照实验.py --run arms                    # 指定日期与 14 天窗口
$PY 代码/20_受控对照实验.py --run sensitivity             # δ 与 M 单因素
$PY 代码/20_受控对照实验.py --run year --only-arms A,B,C,D  # 全年 4 臂（≈35 min）
$PY 代码/21_规划层因果性检验.py                            # 因果性（20 项）
```

- 结果 CSV 按 `(arm, case)` **增量合并写**，中断后可安全重跑续写；
- 长任务采用独立进程运行，并将输出写入日志，
  否则会被终端清理连带杀死（症状：日志无 traceback 却中断）。

### 9.3 主交付完整性（轮末复核）

| 文件 | SHA256 | 状态 |
|---|---|---|
| `提交结果/result4-2.xlsx` | `db5ad9b4f71a63cf859930c2350a463a96fb950651df136bda50e526024cf528` | **轮末复核：一致** |
| `提交结果/result4-3.xlsx` | `a89fc7e6068cad140017141ad2ab9b670c61a6cd56a4c9a334f2b32e0609e5c4` | **轮末复核：一致** |

> 全部新产物写入 `模型结果/受控对照/` 与 `日志/`，**不覆盖** `模型结果/第四问_*.csv`
> 与 `提交结果/` 下的任何官方文件。

---

## 10. 论文可用段落

> **受控对照（写作建议）**：为避免把两分支的账单差误读为「调整机制的收益」
> 或「价格波动成本」，本文在**同一价格预测器、同一情景库、同一情景数与网格、
> 同一展望截断口径**下，构造了 $2\times2$ 受控对照：价格环境取「固定参考价 vs 实际波动价」，
> 调整能力取「日内不可调整 vs 可在 6/12/18 时修正未执行时段」。
> 其中「波动价 $+$ 不可调整」臂在**全年**尺度上逐位复现官方 4-2 方案
> （总账单 $14\,240\,625.708156$ 元及全部分项完全相同），验证了实验框架与主链路同构。
> 结果显示：调整能力在**年度**尺度上带来 $328\,412.05$ 元节省，构成两分支差额的主力，
> 其机制主要是**削峰避急**（固定价下紧急购电费由 $739\,875.28$ 元降至 $315\,565.42$ 元），
> 而在部分单日（如 9-23、4-10）调整空间为零。由此可得精确归因：
> $$310\,988.20 = 328\,412.05 - 17\,423.84,$$
> 其中后项为 4-3 相对统一口径方案的**预测器与终端库存合并差**（其终端库存多 $237.9$ kWh，
> 估值 $[88,332]$ 元，只占 $1.9\%$ 以内）。
> 因此两分支差额**不能**单因子归因于调整机制，
> 也**不能**解释为价格波动成本（后者在同口径下为 $700\,655.71$ 元）。
> 本文进一步做了规划层信息可得性扰动检验：把次日及以后的实际价格或未公开预测
> 整体放大 $3$ 倍，当日计划**逐时段不变**（$20/20$ 合格），
> 说明决策**未使用**当日节点不可得的信息。
