# 第四问 口径差异与局限性说明

> 本文**手工撰写**，不由任何脚本生成，故不参与 `13_一键完整构建.py` 的产物覆盖；
> 用于集中说明第四问中「容易误读」的口径差异与数值精度事实。
> 所有数字均可在文末指明的文件中复算。

---

## 1. 结算费用的分项分解（§10，最易错）

附件五要求的账单按「计划 / 调整 / 紧急」分项，其定义与「数学等价写法」**不是同一套分项**：

- 4-2 口径：

  $$K^{42}=\sum_t c^{rt}_t\,g_t+5\sum_t c^{rt}_t\,b_t$$

- 4-3 口径：

  $$K^{43}=\sum_t c^{rt}_t\min(g_t,a_t)
  +0.5\sum_t c^{rt}_t(g_t-a_t)^{+}
  +1.5\sum_t c^{rt}_t(a_t-g_t)^{+}
  +5\sum_t c^{rt}_t b_t$$

  等价写法：$K^{43}=\sum_t c^{rt}_t\left(a_t+0.5\,|a_t-g_t|\right)+5\sum_t c^{rt}_t b_t$。

**常量纪律**：$\rho_{down}=0.5$、$\rho_{up}=1.5$、$5$（应急）在 `代码/_comm4.py` 中集中定义，
任何报告不得就地硬编码。

**禁止混用**：两类写法**总值相同、分项不同**，不可把成分混搭。

- **分项口径（账单分项只以此为准）**：
  $\text{计划}=\sum_t c^{rt}_t\min(g_t,a_t)$、
  $\text{调整}=0.5\sum_t c^{rt}_t(g_t-a_t)^{+}+1.5\sum_t c^{rt}_t(a_t-g_t)^{+}$；
- **等价整体式**：$\sum_t c^{rt}_t a_t+0.5\sum_t c^{rt}_t|a_t-g_t|$，
  它在数值上等于上面两项之和，但**没有**「计划费 / 调整费」的独立分项含义。

因此下面两条写法都是**错的**：

1. 把分项口径的计划费写成 $\sum_t c^{rt}_t g_t$（$\min(g,a)$ 被替换成 $g$）；
2. 把 $\sum_t c^{rt}_t g_t$ 与 $0.5\sum_t c^{rt}_t|a_t-g_t|$ 并列相加。

两种错法都会把被下调的 $(g_t-a_t)^{+}$ 按半价重复计费：实测使 4-3 账单
**虚高 $\sum_t c^{rt}_t(g_t-a_t)$ 元**（该量恰等于「被下调电量按原价重复计费」的金额）。
> 为避免报告写下不一致的数字，本节**不硬编码这四个金额**：4-3 的
> $\sum_t c^{rt}_t g_t$、$5\sum_t c^{rt}_t b_t$、错误写法账单、真值账单四项
> 由 `代码/11_生成第四问结果文件.py` 的 `mapping_doc_stats()` **由交付结果现算**，
> 写入 `报告/附件五模板列序与真实时段映射说明.md` §3.1；
> 年度口径以 `模型结果/第四问_年度汇总.csv` 为准。

**表格层面的推论**：论文正文里「计划购电量行 × 实际价」与「调整购电量行 × 实际价」
两行费用$^\dagger$既不是账单的计划/调整分项，**两行相加也不等于账单总费用**。可证恒等式

$$\sum_t c_tg_t+\sum_t c_t\left(a_t+0.5|a_t-g_t|\right)
=\sum_t c_tg_t+\Big[\underbrace{\sum_t c_t\min(g_t,a_t)
+0.5\sum_t c_t(g_t-a_t)^{+}+1.5\sum_t c_t(a_t-g_t)^{+}}_{\text{账单的购电部分}}\Big]$$

即两行之和 $=$ 账单购电部分 $+\sum_t c_tg_t$（因此比账单的购电部分多计一整项
$\sum_t c_tg_t$），且仍遗漏紧急购电费 $5\sum_t c_t b_t$。
（上式中三项的具体金额同由 `11` 的 `mapping_doc_stats()` 现算并写入
`报告/附件五模板列序与真实时段映射说明.md` §3.1。）账单口径一律以
`模型结果/第四问_逐日结算费用.csv`、`模型结果/第四问_月度费用分解.csv`、
`报告/第四问_结算与年度汇总报告.md` 为准。
（该恒等式已在 `代码/08_结算与年度汇总.py` 中以定义式复算验证，见报告 §3。）

$^\dagger$ 该差异及其正确读法已写入
`报告/附件五模板列序与真实时段映射说明.md` §3.1。

### 1.1 结算假设与实时闭环口径（论文必须显式声明）

1. **离散化约定**：$\Delta t=1/6$ h、每日 $144$ 个时段；时间标签为**区间终点**
   （`_comm4.TIMESTAMP_INTERPRETATION`）；功率上限换算
   $S_{\text{period}}=P_{\max}\Delta t=833.33\ldots$ kWh/时段。
   费用按**电价 $\times$ 电量**计（$c_t$ 单位为元/kWh，不再乘 $\Delta t$）。
2. **电池模型**：额定 $12000$ kWh，安全区间 $[E_{\min},E_{\max}]=[1200,10800]$ kWh，
   $\eta_c=\eta_d=0.9$；递推为
   $E_{t+1}=E_t+\eta_c C_t-D_t/\eta_d$（充电按 $\eta_c$ 入库、放电按 $\div\eta_d$ 出库），
   单时段 $C_t,D_t\in[0,S_{\text{period}}]$ kWh，且**逐时段充放互斥**。
3. **B 合同结算假设**：实时价 $c^{rt}_t$；计划量下调部分按 $0.5c$ 惩罚、
   上调部分按 $1.5c$ 惩罚（即 §1 的 $K^{42}/K^{43}$ 定义）；
   **紧急购电 $b_t$ 按 $5c$ 计价**，且**只用于补负荷缺口，
   不主动为电池充电**（该限制在模型中的线性实现即一致性上界
   $C_{u,\omega}\le\max(0,a_u-N_{u,\omega})$，见 §4）。终端库存**不进入账单**。
4. **实时闭环解释**：计划只在 $(\tau=0,6,12,18)$ 四个节点更新，
   **节点之间不重新优化**；节点之间严格按执行规则逐时段落地，
   实际库存 $E_t$ 用**真实状态**递推（不用规划值），
   **跨日连续**（次日 $E_0=$ 当日实际末库存，SOC 不重置）。
   4-2 的日内更新**不改变普通购电计划**（计划即采购，$a\equiv g$）；
   4-3 的日内更新**可修改尚未执行时段**的计划（已执行时段不可回改）。
5. **打分口径**：评分期为 $2025\text{-}02\text{-}01\sim2025\text{-}12\text{-}31$（$334$ 天）；
   $1$ 月为**共同热启动**（$31$ 天，不计分），两分支因此从
   $2025\text{-}02\text{-}01$ 的**同一库存**出发。

---

## 2. 时间索引、跨日与展望长度

- **时段数与时标**：每日 144 段，段长 $\Delta t = 1/6$ h；时标为区间的**结束时刻**；
  全局时段 $g = d\cdot144+t$。
- **节点**：$(d,\tau)$ 对应 $g = d\cdot144 + 6\tau + h$，其中
  $K_0 = (0,36,72,108)$、$\tau\in\{0,6,12,18\}$。
- **展望长度 $H$（正式口径）**：

  $$H(d,\tau)=\min\Big(\underbrace{\max\{0,\min(144,\;365\cdot144-(d\cdot144+6\tau))\}}_{H_{\text{full}}:\ \text{库内可用展望}},\;\;144-6\tau\Big)$$

  即**展望在当日 24:00 处硬截断**，等同于「当日剩余段数」：$\tau=0,6,12,18$ 依次为
  $144,108,72,36$ 段（12/31 因数据终点再截断为 $144,108,72,36$，与上式一致）。
  落盘元数据：`node_H`（截断后）、`node_H_full`（库内可用）、`node_value_origin`、
  `node_tail`（正式运行恒为 $0$）。

  > **为什么要截断（口径理由，必须披露）**：题目在**每个决策时点**都给出了未来
  > 24 h 的预测，因此在**题目层面**使用次日预测是**被授权的**；
  > **不得**写成「题目未提供/未授权次日预测」。
  > 采用截断的**原因在本实现内部**：本实现用于构造次日情景的链路
  > （次日 $\hat L$/$\hat V$ 与次日价格水平外推）**以当日实际值为输入**，
  > 若在 $(d,\tau)$ 节点直接取用，就等于把当日实际值带进决策时点的信息集，
  > 构成**实现层的泄漏**。在无法证伪该泄漏的前提下，正式运行统一把展望截到
  > 当日 24:00，次日只通过**终端续存价值** $\bar H_H=-\nu_\tau E$ 进入决策，
  > $\nu_\tau$ 仅由当日可见的情景/预测价算出（见下条「当日锁定」）。
  > 这是**为实现层因果性而采用的工程简化**，**有代价、不能宣称没有性能取舍**：
  > $\tau=18$ 的展望只有 $6$ h，跨日套利（当日充电、次日凌晨放电）
  > 在节点内部**不可用**；该能力仍由 $\tau=0$ 的日前计划（$H=144$，覆盖当日全天）承担，
  > 且**实际库存递推跨日连续**（次日 $E_0=\text{当日实际末库存}$，不做任何重置）。
  > **另一层代价**：截断后 $\nu$ 退化为「当日 00:00 锁定的日更代理」，
  > $6/12/18$ 时节点与 $\tau=0$ 共用同一 $\nu$，节点更新的价值信息因此被削弱 ——
  > 这属于**近似口径**，不是最优性保证。
  > 截断的实现是**真截断**（`H = min(H_full, 144-6\tau)`，且断言「无跨日段」
  > `H - (144-6\tau) == 0`），不是把 `tail` 开关置假后仍按 $H_{\text{full}}$ 规划。
  > 该截断的**实现层因果性**已由独立扰动实验验证：把 $d+1$ 及以后的实际价格
  > 或未公开预测整体 $\times3$，当日计划 $g$ **逐时段不变**
  > （`代码/21_规划层因果性检验.py`、`模型结果/受控对照/规划层因果性检验.csv`，
  > 4 臂 $\times$ 2 日期 $\times$ 5 类扰动共 $20$ 项，不合格 $0$ 项）。
- **$\nu_\tau$ 的当日锁定**：终端续存价值单价在一日内**锁定为节点初的当日值**
  （$K_0$ 前用已实现价、之后用预测价），不再随节点推进而把「次日实际谷价」
  纳入；跨日 `tail=True` 口径下同一算例的 $\nu$ 为 $0.493976$ 元/kWh、
  当日锁定口径为 $1.025529$ 元/kWh。**正式运行取后者**，前者仅作对照口径。

- **附件三的 lead 语义**：`V_raw[d, τ, k]` 的 lead $k$ 对应**绝对小时** $(\tau+k)$；
  $(\tau+k)\ge24$ 的段**属于次日**（滚动 24 h 窗跨午夜），不是当日凌晨。
  用附件二实际光伏做双向经验对照（含跨日）：采用 $\tau+k$ 的
  MAE $=354.19$ kW、RMSE $=603.80$ kW，优于 $\tau+k+1$ 的
  MAE $=447.06$ kW、RMSE $=726.68$ kW（`求解日志/01_附件处理日志.txt`、
  `报告/附件三_独立处理报告.md`）。
  > **两处独立复算的差异（已知且已披露）**：`12_独立验收.py` 的 A02 用**自己的**
  > 网格（364 天、跳过跨年溢出点）重算，得 MAE $=354.48$ kW vs $447.25$ kW。
  > 与 354.19 / 447.06 的 0.29 kW 差异全部来自**边缘网格口径**（末日起点与跨年点的取舍），
  > 不影响结论（两种算法下采用 $\tau+k$ 的 MAE 都低约 93 kW）。引用时请写明是哪一套数字，
  > 不要再四舍五入成单一「354.5」。
- 模型侧**不需要再平移**：落盘的 `V_win_10min_kwh[d,τ,h]` 即全局时段
  $d\cdot144+36\tau+h$ 的光伏（每小时 6 段取同一小时均值），
  `04_构建联合情景库.py` 原样引用该键。
- 四个发布时刻（$\tau=0,6,12,18$）的预报是**不同起点、各自向前 24 h 的滚动窗口**，
  口径不同，**不可相加**（否则重复计数 4 倍）。（它们**不是**同一 24 h 窗口在不同时点
  的快照——那样才可以直接比较而不必去重。）$\tau=0$ 口径全年 2001.51 万 kWh，
  附件二实际 2025.12 万 kWh，比值 0.9883。

---

## 3. 数值精度：容差、平局与容差对照方案

**事实**：`_policy4.py` 用 `EPS_THROUGHPUT` 给退化变量（$C,D,b$）加了一个
字典序破平局项，其目标系数是 $10^{-9}$ 量级。HiGHS 的默认
$primal/dual$ 可行性容差是 $10^{-7}$；**在该容差下 $10^{-9}$ 量级的破平局项
不可分辨**，求解器会在同一最优面上任意取点，于是「同一模型、同一数据」也可能给出
不同的退化变量取值。

**本实现的取值**：`EPS_THROUGHPUT = 1e-9` **并同时**把求解器容差设为
$primal\_feasibility\_tolerance=dual\_feasibility\_tolerance=10^{-9}$
（`_policy4.LP_TOL`；只设 `EPS_THROUGHPUT` 而不收紧 LP 容差是无效的）。
破平局项自身的代价上界为 $\approx 0.012$ 元/年（按其系数与退化变量最大可能取值估算），可忽略。

**结论：它不改变最优值与账单量级，只改变最优面上的取点。** 两支主结果在同口径下的实测差异如下。

**4-2**（`06` 全年重跑）

- $\sum$ **计划费**：$13\,481\,788.221226$ 元，**逐位相同**（差 $0$）。
- $\sum$ **紧急费**差 $-9.313\times10^{-10}$ 元，**全年账单**差 $-1.863\times10^{-9}$ 元
  （即 $-1.9\times10^{-9}$，相对 $1.3\times10^{-16}$）。
- $\sum g$ 逐位相同；$\sum b$ 差 $-8.731\times10^{-11}$ kWh；
  $E_{final}$ 差 $-5.093\times10^{-11}$ kWh；2440 次 LP 状态码全为最优。
- 但**逐时段取点确实存在极微差异**：$g,a,C,r_{net}$ 单点最大差
  $3.061\times10^{-9}$ kWh、$D$ 为 $2.664\times10^{-9}$、$U$ 为 $8.994\times10^{-10}$、
  $E_{end}$ 为 $4.820\times10^{-10}$、$b$ 为 $1.244\times10^{-10}$。
  > 因此**不要写「逐位一致」**：只有守恒总量（$\sum g$）与计划费一致，
  > 逐时段只是落在浮点容差量级（$10^{-9}$）内。
- 规划层 $\sum\min(C,D)$ 在全部 1336 个节点上为 $0$（严格互斥）。

**4-3**（`07` 全年重跑）

- 全年账单 $13\,929\,637.505149$ 元（见 §6、`报告/第四问_结果总览.md`）。
- 规划层 $\sum\min(C,D)$ 在全部 $1336$ 个节点上为 $0$（严格互斥）；
  一致性上界迭代未收敛的 $139$ 个节点均走「钉住 $a$ 重解」兜底（§4.2）。
- $\varepsilon=10^{-9}$ $+$ LP 容差 $10^{-9}$ 为**设计选择**。

**三种「收敛/退化」表述必须分开写（不要混用）**：

| 名称 | 含义 | 4-2 | 4-3 |
|---|---|---|---|
| `cap_converged=1` | 一致性上界 $C_{u,\omega}\le\max(0,a_u-N_{u,\omega})$ 的不动点迭代在 4 轮内收敛 | 1239 / 1336 | 1197 / 1336 |
| `cap_pinned=1` | **未**在 4 轮内收敛，改用「钉住当日 $a$ 后重解」的兜底路径（保证返回解自身满足上界） | 97 / 1336 | 139 / 1336 |
| LP `status=0` | 最终 LP 求解成功（全部最优） | 2440 / 2440 | 4998 / 4998 |

钉住**不等于失败**：它是为「保证返回解自身满足一致性上界」而设的兜底，代价是目标可能略差。
两分支的代价如下（必须如实对照）：

| 指标 | 4-2 | 4-3 |
|---|---|---|
| 相对缺口 max | $2.727\%$（PASS，阈值 $5\%$） | **$7.872\%$（FAIL）** |
| 相对缺口 mean | $0.714\%$ | $0.424\%$ |
| 钉住节点数 | $97/1336$ | $139/1336$ |

一致性上界最大越界 $5.289\times10^{-11}$ kWh（4-2）、$4.798\times10^{-11}$ kWh（4-3）；
$\sum\min(b,C)$ 最大 $2.137\times10^{-11}$ / $1.887\times10^{-11}$ kWh。
**不要把 97 / 139 个钉住节点写成「全部迭代收敛」，也不要把 LP `status=0` 写成「不动点收敛」。**

> **未通过项（必须随交付披露，不得以「文件被接受」代替判定）**：
> `07` 的 **A08「执行一致性上界的代价已量化」** 为 **FAIL**：
> 全年 1336 个节点中 **5 个**超过脚本自设的 $5\%$ 参考带，
> 最大 $7.872\%$（`2025-04-10`，$\tau=6$，$H=108$，`cap_converged=1, cap_pinned=0`），
> $p_{95}=1.83\%$、$p_{99}=2.85\%$、均值 $0.424\%$。
> 机制：LP 目标采用非对称成本（$0.5c$ 下调 / $1.5c$ 上调），且 $a$ 可下移，
> 而一致性上界的右端 $\max(0,a_u-N_{u,\omega})$ 随 $a$ 减小而收紧，
> 故上界的代价集中在少数节点。
> 本项**未改阈值、未放宽任何账单/能量容差**，如实记为 FAIL；
> 流程图 A08 的正式要求（设备约束）全部 PASS，本项为脚本自加的量级参考带。

**更宽松容差的对照方案（只放宽 $\varepsilon$ 到 $10^{-6}$，不收紧 LP 容差）**：

同一 6 天窗口（2025-02-01 … 02-06，与 4-2 同起点 10,800.0000 kWh）下：

| 方案 | 计划费/元 | 调整费/元 | 紧急费/元 | **合计/元** | $\sum g$ | $\sum a$ | $\sum b$ | $E_{end}$ | $\sum\lvert a-g\rvert$ | $\max\lvert a-g\rvert$ |
|---|---|---|---|---|---|---|---|---|---|---|
| $\varepsilon=10^{-6}$（未采纳） | 311,024.863333 | 26,791.241912 | 5,219.292416 | 343,035.397661 | 498,136.0467 | 461,426.6540 | 931.4818 | 6,846.3802 | 53,577.2116 | 912.0902 |
| **本实现**（$\varepsilon=10^{-9}$ $+$ LP 容差 $10^{-9}$） | 311,058.253554 | 26,726.553705 | 5,219.292416 | **343,004.099674** | 498,136.0467 | 461,426.7781 | 931.4818 | 6,846.3802 | 53,488.7684 | 912.0902 |

更宽松容差方案多付 $+31.297987$ 元（$+0.0091\%$）。
**逐位相同**的量：$\sum g$、$\sum b$、$E_{end}$、紧急费、$\max|a-g|$；
**不同**的量：计划费（$-33.390221$ 元）、调整费（$+64.688207$ 元）、
$\sum a$（$-0.1241$ kWh）、$\sum|a-g|$（$+88.4432$ kWh）——即差别只在
**调节量在时段间的分布**。因此它不是「更稳」，而是**同一可行集内取了更差的点**，故本项目不采用该取值。

> **`deg_cd` 列的读法**：`deg_cd` 列按 `%.3e` 存盘，可分辨到 $10^{-12}$，
> `0.000e+00` 表示真值为 $0$，非零即真值。
> 判退化应使用**相对幅度**（除以该节点自身充放电总量）或直接读 06/07 的内存值；
> 执行层的硬事实是 $\sum\min(C,D)=0$（全部 48096 段严格互斥，见 `06`/`07` 校验表）。

**「逐位不变」类断言的 1 ULP 余量**：`net_load_feature` 对
**(365,144) 列主序（F 序）** 数组取 `Na[:, :k0]` 后 `sum(axis=1)`，numpy 2.4.6 的
向量化归约结果会受同一行**切片之外**（右侧列）取值影响，实测最大 $\sim3\times10^{-11}$ kWh
（相对 $\sim10^{-15}$）；显式逐元素求和与 C 序数组均不受影响。
因此：① 凡「逐位不变/完全相同」类断言必须留 1 ULP 余量（`12_独立验收.py` 的 A04
预处理层检查阈值取 $10^{-9}$）；② **机器精度级舍入差异不等于数值结论变化**，
更不得据此宣称「发现前视泄漏」。

---

## 4. 一致性上界的代价（`relax_gap`）与两组数字的差异

规划 LP 上加了「执行一致性上界」$C_{u,\omega}\le\max(0,\,a_u-N_{u,\omega})$
（对应执行器 $r\le0\Rightarrow C\le-r$ 的逐情景形式），它会给目标值带来代价
$relax\_gap=(f-f_0)/\max(1,\lvert f_0\rvert)$，$f_0$ 为去掉上界的 LP 值
（分母取 $\max(1,\lvert f_0\rvert)$，与 `代码/_settlement4.py` 实现一致）。

| 测量口径 | 4-2 | 4-3 |
|---|---|---|
| **全年闭环（06/07）节点诊断** | max $2.7266\%$，mean $0.7136\%$（334 个有值行） | max $7.872\%$，mean $0.424\%$（1336 个有值行，逐节点；5 个节点 $>5\%$，见 §3 FAIL 说明） |
| `05` 内核验证自带小样本窗口 | max $1.597\%$ | max $1.283\%$ |

**两组数字不矛盾**：测量窗口、样本与 $M$ 不同（`05` 为内核自检窗口，06/07 为全年 334 天评分期）。
论文引用时**引用全年口径**，并把 `05` 的数字标注为「内核级自检」。

### 4.1 `relax_gap` 的严格读法（**逐项对应的分子、分母与计数单位**）

| 要素 | 定义（`代码/_settlement4.py:plan_node`） |
|---|---|
| 分子 $f-f_0$ / 元 | $f_0$ = **同一节点**在**去掉一致性上界**时的 LP 最优目标值；$f$ = 加上上界后的目标值（不动点迭代收敛时的值；若上限 4 轮未收敛，则为**钉住 $a$ 重解**后的值）。二者**同节点、同情景、同 $M$、同 $\nu$**，只差「上界约束」一项。 |
| 分母 $\max(1,\lvert f_0\rvert)$ / 元 | 防止 $f_0\to0$ 或 $f_0<0$（目标含 $-\nu E_H$ 期望项，可为负）时比值爆炸；$\lvert f_0\rvert>1$ 时即为**节点级相对幅度**。 |
| **计数单位** | **节点**（每个 $(d,\tau)$ 一行），**不是验收检查项、不是时段、不是天数**。「$5$ 个节点 $>5\%$」= 全年第 $i$ 个节点诊断行中 $relax\_gap>0.05$ 的行数为 $5$（4-3 共 $1336$ 行 $=334\text{ 天}\times4$ 节点；4-2 共 $334$ 行）。 |
| 约束形态 | 上界只对**充电**侧施加：$C_{u,\omega}\le\max(0,\,a_u-N_{u,\omega})$，等价于执行规则 $r\le0\Rightarrow C\le-r$；其作用是**禁止用紧急电量（$5c$）为电池充电**。放电侧不另加上界，由能量平衡与 $a$ 的定价关系隐含。 |

**因此该指标的正确读法是**：

1. 它度量的是「为了让**规划解自身**满足执行一致性，节点目标值相对**同节点松弛参考**
   抬升了多少」，是**约束收紧 + 迭代近似**两部分的混合量；
2. **不能**当作全年费用误差（它不是年度口径，也不与账单可加），
   **不能**当作纯算法误差（其中含真实的约束代价），
   **不能**当作已证明的最优性缺口（$f_0$ 本身也是离散网格与情景近似下的 LP 值）；
3. 该 FAIL **不等于**设备约束越界：返回解自身对一致性上界的越界恒为 $0.0$，
   且账单独立复算差 $0.000\times10^{0}$ 元（`12` A09 组）。

**独立复算的量级佐证**（`代码/20_受控对照实验.py`，与 06/07 相互独立的实现）：
在 $4$ 臂 $\times\ 5$ 指定日 $+$ 连续 $14$ 天共 $424$ 个节点上，
$\max relax\_gap=5.140\%$、**仅 $1$ 个节点 $>5\%$**、逐例均值 $0.716\%$，
量级与 06/07 的全年统计一致（同一量级、同一数量级的 $>5\%$ 占比），
说明该现象是**结构性且可复现**的，不是某一次运行的偶然。

### 4.2 「钉住 $a$ 重解」兜底路径的定位（**可行近似，不是该节点的最优解**）

- 兜底路径（`cap_pinned=1`，4-2 有 $97$、4-3 有 $139$ 个节点）做的是：
  把不动点迭代中**最优的一轮的 $a$ 固定**，再解一次含上界的 LP。
  其解**自身满足**一致性上界（`cap_viol = 0`），因此是**保守可行解**；
  但因为它被 $a$ 钉住，**不是**该节点含上界问题在自由 $a$ 下的最优解，
  其目标值（以及由此算出的 $relax\_gap$）是**该节点真实代价的一个上界**。
- 因此**不得**把兜底节点写成「已求解到最优」「迭代已收敛」或「该节点不存在代价」；
  正确表述是「该节点采用了保守可行兜底，其目标值保守，代价可能被高估」。

---

## 5. 离线事后下界与环内口径的差别

「离线事后下界」指**离线完全信息 LP**：它不含一致性上界（$C$ 的松弛），因此可行集
**更大**、目标是**松弛问题的下界**。它与执行层环内口径的差别即为一致性上界的代价，
属预期内差异，不是口径冲突。

> **本报告不提供事后下界的正式数字**：该组实验需单线程 $4\sim5$ h，本报告未开展该组扫描。
> 论文**不得**引用 `模型结果/第四问_对照与敏感性.csv` 中「事后下界」组的
> 「合计/元」与「相对主方案/元」两列，也不得据此计算「下界缺口百分比」。
> 可用的只有**方法论表述**（离线 LP 为何是松弛/下界）。
> 旁证：`05` 内核自检在 6 天窗口上该差别约 $29.0$ 元（$0.005\%$），
> 仅说明**量级**，不作为正式结论。

---

## 6. 4-3 相对 4-2 的实测结论（不与「直觉」对齐）

> 两分支账单均由 `06`/`07` 全量计算得到（同起点、同 334 天窗口、同结算 B 口径），
> 源文件见 `报告/第四问_结果总览.md` 与 `模型结果/第四问_年度汇总.csv`。

**不要预设 4-3（逐时段调整、$0.5/1.5$ 倍惩罚）劣于 4-2。** 实测（334 天评分期）：

| 口径 | 金额/元 |
|---|---|
| 4-2 账单 | $14\,240\,625.708156$ |
| 4-3 账单 | $13\,929\,637.505149$ |
| 差 | **4-3 比 4-2 少 $310\,988.203007$ 元** |

分项（同一账单口径，二者可比）：

| 分项 | 4-2 | 4-3 | 差（4-3 − 4-2） |
|---|---|---|---|
| 计划费/元 | $13\,481\,688.53$ | $13\,264\,942.56$ | $-216\,745.97$ |
| 调整费/元 | $0.00$ | $452\,561.15$ | $+452\,561.15$ |
| 紧急费/元 | $758\,937.18$ | $212\,133.79$ | $-546\,803.38$ |
| **合计/元** | $14\,240\,625.71$ | $13\,929\,637.51$ | $-310\,988.20$ |
| 紧急电量/kWh | $132\,723.81$ | $42\,808.60$ | $-89\,915.21$ |
| 弃电量/kWh | $1\,573\,129.82$ | $1\,298\,799.09$ | $-274\,330.73$ |
| 期末库存/kWh | $9\,447.34$ | $9\,685.28$ | $+237.94$ |

4-3 的 $\sum|a-g|=853\,696.6$ kWh、$\max|a-g|=1\,048.5330$ kWh；
调整费按下调 $0.5c$ / 上调 $1.5c$ 分成 $233\,445.61$ 与 $219\,115.55$ 元。
$\sum|a-g|=853\,696.6$ kWh 属 LP 目标中计入调整项等式后的**数值口径结果**，
不作为策略优劣证据。

**另一项必须同时披露的机制之一（光伏输入质量混杂）**：两分支的光伏输入**来源与精度不同**。
4-2 的 `Vhat` 是**附件二的因果 3 日同时段持续性预报**（由第二问
`04_构建情景库.py:197` 构造，**不是附件二提供的预报**），四层 MAE
$154.5/154.7/154.7/154.7$ kW；4-3 改用**附件三的发布点预报**，四层 MAE
$371.2/322.3/408.6/426.6$ kW（$\tau=0$ 口径 $349.85$ kW），
即精度低约 $2.1$–$2.8$ 倍。连带净负荷情景均值误差为 $375.85$ kW（4-2 为 $247.37$ kW，
比值 $1.52$）。

**另一项必须同时披露的机制之二（价格预测方法按分支预登记不同）**：两分支的**电价预测
方法不是同一个**，且这是**设计约定**：

| 分支 | 采纳方法 | 可用信息 | 预登记理由（`报告/第四问_电价预测报告.md` §1、`代码/03_价格预测校准与诊断.py:60`） |
|---|---|---|---|
| 4-2 | `net_load_regression` | 历史价 $+$ 净负荷 | 4-2 不得以任何方式读取附件三，但可用负荷信息；净负荷是电价的自然驱动量 |
| 4-3 | `ar1` | 仅历史价格 | 与 4-2 形成「信息集不同」的干净对照，避免两分支差异被预测方法混淆 |

实测后果：两分支的**节点价格情景并不相同**——`price_hat` 最大差 $0.491550$ 元/kWh
（均值差 $-0.000644$），`price_scen` 最大差 $0.689765$ 元/kWh（均值差 $0.000895$），
净负荷情景最大差 $1619.77$ kW；而情景起点 `origin`（43800 个）/情景数 `M`/回退标记则
**逐节点完全一致**（`M` 均值 $27.775$）。
（打分口径：评分期 MAE 为 `net_load_regression` $0.0631$、`ar1` $0.0828$、
未采纳的对照臂 `arx` $0.0523$ 元/kWh。`arx` 的 MAE 更低，但**按预登记只作对照臂**；
若以 MAE 最小为准临时替换主口径，两分支的信息集对照即被破坏，故不替换。）

**归因要求**：上表的 $-310\,988.20$ 元**至少同时包含四类差异**，不得作为
「策略优劣」的单因子归因，尤其**不得单独归因于「调整机制」**：

1. **策略结构**：4-3 的「日前计划 $+$ 逐时段调整」与 $0.5c/1.5c$ 惩罚倍率（§10 口径）；
2. **终端库存口径**：终端库存**不进入账单**；两分支期末库存不同
   （4-3 $9\,685.28$ kWh、4-2 $9\,447.34$ kWh，4-3 多 $237.94$ kWh），
   该差必须与账单差一并披露，且**不得**当作 4-3 的单纯优势；
3. **光伏输入质量**：附件二因果持续性预报 vs 附件三发布点预报（MAE 差 $2.1$–$2.8$ 倍）；
4. **价格预测方法**：`net_load_regression` vs `ar1`（价格情景最大差 $0.69$ 元/kWh）。

第 3、4 项的差异是**任务规定的**（4-3 须使用附件三预报；方法为预登记口径），
不是实现问题。建议论文措辞：「两分支的光伏输入来源与价格预测方法按题目与预登记口径
本就不同，其精度存在差异，故账单差同时包含策略结构差异与输入/口径差异。」
详细核验与可复算脚本见 `报告/第四问_第三问接口一致性核验.md`。

**受控分解（量化补充）**：`报告/第四问_受控对照与因果性检验报告.md` 在统一条件
（同预测器、同情景库、同 $M/\delta$、同截断口径）下做了 $2\times2$ 受控对照，
其中「波动价 $+$ 不可调整」臂在**全年**尺度上**逐位复现**本节表中的 4-2，
由此得到**精确恒等式**（非估计）：

$$310\,988.203007 = \underbrace{328\,412.047350}_{\text{调整能力（}D-C\text{）}}
- \underbrace{17\,423.844343}_{\text{预测器 }ar1\,+\,\text{终端库存}}$$

⇒ 可说的是「**调整能力是年度差额主力**（$328\,412.05$ 元，且波动价两臂 $E_{\text{end}}$
完全相同，故该隔离不含终端库存污染），而 $310\,988.20$ 元还含一项抵减」
；**仍不可说**的是「$310\,988.20$ 元 $=$ 调整机制收益」或「$=$ 价格波动成本」
（同口径下价格环境效应为 $700\,655.71$ 元）。另外，**单日**粒度的强命题
「调整在任意单日都更省」确被否证（2025-09-23、2025-04-10 的调整增益恰为 $0$）。

### 6.1 跨问（第二 / 三 / 四问）对比的边界（**不得跨问直接比价**）

**禁止表述**：「第四问比第三问贵，所以是价格波动带来的成本上升。」
该推断不成立，因为三问之间**至少有四类口径不同**，费用差无法归因到「价格波动」：

| # | 口径维度 | 第二 / 三问 | 第四问（正式口径） | 影响 |
|---|---|---|---|---|
| 1 | **决策展望** | 滚动 24 h（每次更新用满 24 h 预测） | **日末截断** $H=\min(H_{\text{full}},144-6\tau)$（§2） | 第四问 $\tau>0$ 节点可用信息更少，跨日套利不可规划 |
| 2 | **评分期起点库存** | 申报初始库存 $6000$ kWh | 两分支共用一月热启动，$2025\text{-}02\text{-}01$ 库存 $10800$ kWh | 起点库存越高，前期「可卖不可买」的套利空间越大，直接改变费用水平 |
| 3 | **光伏输入构造** | 按第三问口径构造（附件三发布点预报） | 4-2 用附件二因果持续性预报、4-3 用附件三（§6） | 光伏偏差直接改变待购电量 |
| 4 | **购电接受准则** | 按第三问的采购/接受规则 | 按第四问结算 B 口径（$0.5c/1.5c$ 惩罚、紧急 $5c$） | 同一物理量在不同准则下计价不同 |

**正确表述**：「各问的库存起点、决策展望长度、光伏输入构造与结算准则不同，
故**不进行跨问费用比较**；本文只在单问内部做受控对照。」

三问之间的**口径无冲突**（lead 映射等已交叉核验，见
`报告/第四问_第三问接口一致性核验.md`）——但「口径不冲突」$\ne$「费用可比」。

---

## 7. 独立性与可复算性

- 4-3 所需的光伏输入由 **`01_检查并处理附件四.py` 直接从原始 `附件3.xlsx` 独立解析**，
  不读取第三问任何中间产物；第三问代码仅作只读快照引用（见 `_comm4.freeze_sources`）。
- `12_独立验收.py` 的 A02 组会**再次**独立重解析 `附件3.xlsx`（日期列前向填充）并核对：
  张量逐值一致、10 min 分段常数展开、每小时 6 段能量守恒、
  「$\tau+k$ ↔ 绝对小时」对齐优于 $+1$ 小时、$\tau=0$ 年度电量与比值。
- 账单验收使用**独立实现的公式**（`12` 内的 `bill42_def` / `bill43_def` / `bill43_equiv`），
  不调用 `_settlement4` 的结算函数后再与自身比较。

## 8. 边界条件与明确局限

1. **与第三问的最终口径核对：已完成**——见
   `报告/第四问_第三问接口一致性核验.md`。结论：两问**口径无冲突**，
   附件三 lead 映射的**最优位移在两问中独立一致**（$\tau+k$）；本问 4-3 的光伏链路
   由 `01` 直接解析 `附件3.xlsx`，不依赖第三问中间产物；
   本次核对**未修改本问任何代码或数据**。核验同时暴露了 §6 所述的**输入质量混杂**。
   第三问建议的「组合点预报」迁移项已量化（4-3 净负荷情景均值误差 $-16.7\%$），
   但因会改变已验收的 4-3 全部下游产物与题目语义，**本次不采纳**，采纳配方与
   影响面见该报告 §5。
2. **6-21 与 12-21 等指定日期的展示图**只覆盖 4 个代表日（春分/夏至/秋分/冬至），
   不代表全年分布；全年分布由 `第四问_月度费用分解.csv` 与年度汇总承担。
3. **`relax_gap` 的全年代价**已在 §4 说明，它**可能同时包含**约束收紧影响与近似求解
   损失，**不是**纯「模型近似误差」，也不能断言它全部是「执行一致性要求的价格」；
   更不能把它解释为全年费用误差或已证明的最优性缺口。论文不得把它描述成纯算法误差，
   也不得写「所有验收全部通过」（$12$ 的计数为 PASS 74 / FAIL 0 / N/A 5，上游仍有 $07$
   的 A08 FAIL 被「继承未通过项」小节原样转引）。
4. **情景数 $M$ 与库存价值网格 $\delta$ 的敏感性**：受单线程 $4\sim5$ h 量级的时间
   成本限制，**全年敏感性扫描未开展**，`12` 的 **A16 组**相应记为 **N/A**
   （不作为证据，也不记为通过）。论文不得引用 $M$ / $\delta$ 的偏差百分比。
   - 方法学提示：$M$ 截断只改变退化面上的取点，**不得写成「情景越多必然越好」**。
   - **未做**：$\{M,\delta\}$ 的二维联合搜索，以及 4-3 的情景数 $M$ 敏感性。
5. **未通过的验收项**：`07` 的 A08「执行一致性上界的代价已量化」在全年口径下为 FAIL
   （最大 $7.872\%>$ 脚本自设 $5\%$ 参考带，5/1336 节点），详见 §3；
   **未改阈值**，已如实记录。
6. 运行期长任务使用**脱离终端**的独立进程（`start_new_session=True`），
   日志落盘到 `日志/`；因此 `13` 报告的「耗时」是实测值而非估计值。
