# 第四问 × 第三问 口径一致性核验

> 本文**手工撰写**，不由任何构建脚本生成，故不参与 `13_一键完整构建.py` 的产物覆盖。
> 全文数字由**只读**脚本复算：该脚本只加载 `处理后数据/` 与 `模型结果/` 中已冻结的数组，
> **不写任何工作区文件**。第三问文件全程只读，本问未修改、未覆盖第三问任何文件。

---

## 0. 范围与结论摘要

本文核验第四问与第三问在时间轴、单位、预报口径与结算口径上是否兼容，并披露一处
必须写入论文局限性的**光伏输入质量差异**。三条结论：

| # | 结论 |
|---|---|
| 1 | 两问口径**无冲突**，可交叉引用；lead 映射的最优位移在两问中**独立一致**（§1.1）。 |
| 2 | 两问的光伏输入来源与精度**不同**（§2）：4-2 使用附件二口径下自建的因果 3 日持续性预报，4-3 使用附件三的发布点预报。因此两分支的账单差**同时包含策略结构差异与输入质量差异**，不可作单因子归因。 |
| 3 | 本核验**未改动第四问任何代码、数据或结果**，主结果与全部下游产物保持不变。 |

---

## 1. 口径级一致性核验（通过）

### 1.1 附件三的 lead 映射：两问独立得到同一最优位移

- **第四问侧**（`01_检查并处理附件四.py`）：用附件二实际光伏做**双向经验对照**，
  只比较两个竞争假设 ——

  | 假设 | 绝对小时 | MAE / kW | RMSE / kW |
  |---|---|---|---|
  | **采用** | $(\tau+k)\bmod 24$ | **354.19** | 603.80 |
  | 备择 | $(\tau+k+1)\bmod 24$ | 447.06 | 726.68 |

  （取自 `01` 的实际输出；部分既有报告四舍五入写作 $354.5$ / $447.3$。）
  跨日一律记入次日；脚本输出「采用 MAE 更小者」并注明「与第三问 `LEAD_TO_ABS` 口径一致」
  （见 `报告/第四问_口径差异与局限性说明.md` §2）。
- **第三问侧**独立做了 $24$ 个位移的全扫描，其最优点同样落在 $(\tau+k)$
  （$306.602$ vs 次优 $3599.169$）。

两处**数值不可直接比较**（样本、小时聚合口径与误差定义不同），但
**最优位移结论一致**，即两问对「$\tau$ 时刻发布的 $k$ 步预报对应哪个绝对小时」
的理解相同。跨文档引用时只引用**位移结论**，不互引数值。

### 1.2 光伏链路的独立性

4-3 所需光伏输入由 `01_检查并处理附件四.py` **直接从原始 `附件3.xlsx` 独立解析**，
不读取第三问任何中间产物；`_comm4.freeze_sources` 只对第三问代码作**只读快照**引用
（快照清单：`_快照_第三题代码/快照指纹清单.csv`）。`12_独立验收.py` 的 A02 组会
**再次**独立重解析 `附件3.xlsx` 并与张量逐值核对。

### 1.3 时标、结算与评价窗口

| 量 | 第四问 | 说明 |
|---|---|---|
| 时段 | 144 段/日，$\Delta t=1/6$ h，时标为区间**结束**时刻 | 与附件五模板一致 |
| 节点 | $(d,\tau)$，$\tau\in\{0,6,12,18\}$，$K_0=(0,36,72,108)$ | 四个发布时刻 |
| 展望 | $H=\max(0,\min(144,365\cdot144-(d\cdot144+6\tau)))$ | 24 h 滚动、年尾截断 |
| 评价窗口 | 2025-02-01 – 12-31，**334 天 / 48096 段** | 1 月为共同热启动，不计分 |
| 单位 | 价格 元/kWh **不乘** $\Delta t$；能量 元/kWh × kWh | 报告内 kW 与 kWh 换算系数为 $6$ |

上述口径与第三问不冲突：第三问是**预测任务**，其时间轴同样为 10 min 分段、
144 段/日、时标为区间结束，故其输出的窗口预报可被 4-3 直接引用（已由 §1.1 验证）。

### 1.4 结论

「与第三问的最终口径核对」**已完成，无需修改第四问任何代码或数据**。

---

## 2. 两分支光伏输入来源与精度不同（必须写入论文局限性）

本节确认两组事实，建议进入论文的「局限性 / 数据说明」：

### 2.1 附件二未提供光伏预报，4-2 的光伏基准由本问自行构造

4-2 所用的 `Vhat` 是**因果 3 日同时段持续性**预报。只读校验对
$\text{mean}(\text{过去 }m\text{ 日同时段实际光伏})$ 与附件二 `Vhat` 逐点比较：

| $m$ | $\max\lvert \text{mean}_{m} - \texttt{Vhat}\rvert$ | 不符点数 |
|---|---|---|
| 1 | 328.241328 | 29177 |
| 2 | 142.063489 | 29101 |
| **3** | **0.000000** | **0** ⟵ 完全相等 |
| 4 | 95.404761 | 29199 |
| 7 | 169.149641 | 29460 |

来源：`第二问最终版/代码/04_构建情景库.py` 的 `Vhat[d] = pv_e[d-m:d].mean(0)`
（$m=3$）。该脚本自报的光伏 MAE（3 日 154.459 kW）与本次实测的 4-2 光伏基准
MAE **154.5 kW** 逐位吻合。

**论文措辞要求**：若写成「使用附件二给出的光伏预报」属**不准确表述**，应写为
「采用因果 3 日持续性预报」，并给出上述出处。

### 2.2 4-3 的光伏预报精度低于该持续性基线

| 光伏基准 | 四层 MAE / kW |
|---|---|
| 4-2 使用：附件二口径下自建的因果 3 日持续性预报 | 154.5 / 154.7 / 154.7 / 154.7 |
| 4-3 使用：附件三窗口点预报 | **371.2 / 322.3 / 408.6 / 426.6** |

同一实际序列上的 3 日持续性基线为 142.27 kW（$\tau=0$ 层、334 评分日 × 24 h 口径），
而附件三 $\tau=0$ 层 10 min 预报 MAE 为 349.85 kW。即 **4-2 与 4-3 是在不同精度的
光伏输入下比较的**（154.5 vs 349.85 kW）。

连带效应：4-3 的净负荷情景均值误差为 375.82 kW（四层样本加权口径；四层简单平均
375.85 kW），是 4-2 的 247.37 kW 的 **1.52 倍**。

> **口径提醒**：上表的 4-3 四层 MAE 是**节点窗口口径**（每节点覆盖 $H$ 段、
> $10$ min 分辨率，与情景构造完全同源）。`01` 报告另有一组**整点小时口径**的数字
> （$340.57/300.17/382.62/393.49$ kW，对应整点时刻 $V_{\text{raw}}-\text{PV}_{\text{act}}$
> 的逐点差），两者差异来自聚合方式，**各自只能在本口径内比较，不可混引**
> （详见 `报告/附件三_独立处理报告.md`）。

### 2.3 建议措辞

> 「两分支的光伏输入来源不同（4-2 为附件二口径下自建的因果 3 日持续性预报，
> 4-3 为附件三的发布点预报），输入精度存在差异，故二者的账单差同时包含
> 策略结构差异与输入质量差异，本文不作『策略优劣』的单因子归因。」

该差异是**任务规定的**（4-3 要求使用附件三的预报），**不是实现缺陷**；但在论文中
陈述两分支账单差时必须同时给出这一混杂（另见
`报告/第四问_口径差异与局限性说明.md` §6），否则会把「输入质量差异」或
「策略结构差异」误读为单一因果。

---

## 3. 复算方式

本文全部数字由只读脚本在第四问根目录下复算，脚本只读 `处理后数据/`、`模型结果/`
下已冻结的 `.npz`，以及 `第二问最终版/处理后数据/` 的第二问矩阵与情景库；导入
`_comm4.py`、`_price4.py` 但不执行任何求解，不写任何文件。

**只读保证**：第四问主结果未因本文发生任何变化；`12_独立验收.py` 会再次独立核验
附件三的解析结果与本文 §1.1、§1.2 的口径。
