# 第四问 结果总览（官方口径）

> **本文是第四问唯一的「结果索引」**，全部数字来自同一套官方产物的全量计算
> （`06` → `07` → `08` → `10` → `11` → `12`）。
> 逐条来源：`模型结果/第四问_年度汇总.csv`、`模型结果/第四问_{4-2,4-3}逐日汇总.csv`、
> `模型结果/第四问_{4-2,4-3}全年回测.npz`、`模型结果/第四问_独立验收结果.csv`。

---

## 1. 两分支核心结果（334 天评分期：2025-02-01 … 2025-12-31）

| 指标 | 4-2（全天一次计划） | 4-3（0/6/12/18 时节点更新） |
|---|---|---|
| 计划费 / 元 | $13\,481\,688.53$ | $13\,264\,942.56$ |
| 调整费 / 元 | $0.00$ | $452\,561.15$ |
| 紧急购电费 / 元 | $758\,937.18$ | $212\,133.79$ |
| **全年账单（结算 B 口径）/ 元** | **$14\,240\,625.71$** | **$13\,929\,637.51$** |
| 结算电量 $\sum a$ / kWh | $20\,570\,545.93$ | $20\,419\,881.30$ |
| 紧急购电 $\sum b$ / kWh | $132\,723.81$ | $42\,808.60$ |
| 充电 $\sum C$ / kWh | $6\,274\,567.42$ | $6\,451\,076.62$ |
| 放电 $\sum D$ / kWh | $5\,083\,617.00$ | $5\,226\,375.30$ |
| 弃电 $\sum U$ / kWh | $1\,573\,129.82$ | $1\,298\,799.09$ |
| 期末库存 / kWh | $9\,447.34$ | $9\,685.28$ |
| $\sum\lvert a-g\rvert$ / kWh | $0.00$ | $853\,696.60$ |
| $\max\lvert a-g\rvert$ / kWh | $0.00$ | $1\,048.53$ |
| LP 次数 | $2\,440$ | $4\,998$ |
| 全年闭环耗时 / s | $518.74$ | $738.74$ |

> **账单口径**（`代码/_comm4.py`、`报告/第四问_口径差异与局限性说明.md` §1）：
> 4-2 $K=\sum c\,g+5\sum c\,b$；
> 4-3 $K=\sum c\min(g,a)+0.5\sum c(g-a)^{+}+1.5\sum c(a-g)^{+}+5\sum c\,b$，
> 等价式 $\sum c\,(a+0.5\lvert a-g\rvert)+5\sum c\,b$。
> **分项与等价式不可混用**；**LP 目标函数 $\ne$ 账单**（目标含 $-\nu E_H$ 期望项）。

**4-3 比 4-2 少 $310\,988.20$ 元**（$14\,240\,625.71-13\,929\,637.51$）。

> ⚠️ **该差额不得单独归因于「调整机制」**。至少同时包含四类差异：
> ① 策略结构（日前计划 $+$ 逐时段调整、$0.5c/1.5c$ 惩罚）；
> ② 终端库存口径（终端库存**不进入账单**，4-3 期末多 $237.94$ kWh，反向亦然）；
> ③ 光伏输入质量（附件二因果持续性预报 四层 MAE $154.5/154.7/154.7/154.7$ kW
> vs 附件三发布点预报 $371.2/322.3/408.6/426.6$ kW，低 $2.1$–$2.8$ 倍）；
> ④ 价格预测方法（`net_load_regression` vs `ar1`，价格情景最大差 $0.69$ 元/kWh）。
> ③④ 是题目/预登记口径，不构成优劣结论。**禁止**写「4-3 优于 4-2」的因果断言。

---

## 2. 两处关键实现口径（与结算口径对齐）

4-3 相对 4-2 的差额同时涉及策略结构、终端库存口径、光伏输入质量与价格预测方法
（见 §1 归因说明）。此外，以下两处实现口径直接决定「计划—执行」是否同源：

1. **DP 放电步数分母**（`代码/_policy4.py:132`）应取相邻网格间距 `grid[1]-grid[0]`；
   若误用 `grid[1]`，缺额分支的放电可达性将被漏计，从而高估缺额分支成本、
   低估储能放电收益。本实现取前者，实测 4-2 紧急费 $-86\,270.997$ 元，
   而 $\sum b$ 略增 $+528.41$ kWh ⇒ 目标函数引导的是「买在更便宜的时段」而非「少买」。
2. **节点 LP 的调整费等式**（`代码/_policy4.py:250-263`）须在目标中计入
   $0.5c|a-g|$，否则 `up`/`dn` 成为自由变量、等价于「挪动采购免费」。
   本实现将该式写入 LP 目标，使规划层目标与实际结算账单同源。

上述口径统一**不改变模型框架**（仍为 0/6/12/18 四节点滚动更新；展望截断到当日
24:00 属本文采用的简化，有性能取舍，不能宣称「无代价」）。

---

## 3. 验证状态（哪些已证、哪些未证）

### 3.1 已通过

| 项 | 证据 | 结果 |
|---|---|---|
| 内核验证 `05` | `报告/第四问_内核验证报告.md`、`日志/13_05_*.txt` | **48 项校验 / 0 未通过**（含 C3 反例、C7 网格收敛、C8 调整费三例），$206.62$ s |
| 4-2 全年 `06` | `报告/第四问_4-2结果报告.md` | **20 项 / 0 未通过**，$518.74$ s |
| 4-3 全年 `07` | `报告/第四问_4-3结果报告.md` | **25 项：24 PASS、1 FAIL**（FAIL 见 §3.2），$738.74$ s（报告正文内印的 $738.27$ s 为求解段小计，差额为报告写出与收尾开销）|
| 结算 `08` / 明细 `10` / 出表 `11` | 各步报告 | **11 项 / 0 未通过**、**29 项 / 0 未通过**、**19 项 / 0 未通过** |
| 独立验收 `12` | `报告/第四问_独立验收报告.md` | **79 项：PASS 74、FAIL 0、N/A 5**；其中 FAIL 0 **不等于上游无未通过项**，报告内单列「继承未通过项」小节原样转引 `07` 的 A08 FAIL |
| 年度账单独立复算 | `12` A09 组 | 引擎 vs 独立定义式：差 $0.000\times10^{0}$ 元；定义式 vs 等价式：差 $0.000\times10^{0}$ 元 |
| 4-2 计划 $=$ 采购 | `12` A05 组 | $\max\lvert a-g\rvert=0.000\times10^{0}$ kWh（4-2 未被误改） |
| 官方模板回读 | `11` 同运行内回读、`模型结果/第四问_模板回读校验.csv` | 列序/表头/行列数/数值一致 |
| 固定 a 重解可行性 | `07` 的 A08 相关项 | 每节点返回解自身满足一致性上界（越界 $0.0$） |
| 目录隔离 | `00` 来源冻结自检 | 未修改第一、二、三问任何文件 |

### 3.2 已披露的 FAIL（未改阈值）

**`07` A08「执行一致性上界的代价已量化」= FAIL**
（最大相对缺口 $7.872\%>$ 脚本自设 $5\%$ 参考带；5/1336 节点；$p_{95}=1.83\%$、$p_{99}=2.85\%$；
钉住 $a$ 重解 $139/1336$ 节点）。最差节点 `2025-04-10`、$\tau=6$、$H=108$。
该 $5\%$ 是**脚本自设参考带**，不是流程图验收项（流程图 A08 的正式要求是设备约束，
两分支全部 PASS）；**未改阈值、未放宽任何账单/能量容差**，
如实记为 FAIL。一键构建可在存在该已披露项时用 `--continue-on-fail` 跑完其余步骤
（**最终退出码仍非 0**，不得据此判定通过）。

**`relax_gap` 的统一读法（不得夸大）**：它是最终求解目标 $f$ 相对「松弛参考目标」
$f_0$ 的相对差，**可能同时包含约束收紧影响与近似求解损失**；**不能**断言它全部是
「执行一致性要求的价格」，也**不能**解释为全年费用误差、或已经证明的最优性缺口。
该 FAIL **不等于**设备约束越界或账单错误（返回解自身越界 $0.0$，账单独立复算差
$0.000\times10^{0}$ 元）。**不得写「所有验收全部通过」。**
另需说明：内核（`05`）的**有限小算例**网格验证（C3/C7/C8）**不能替代**全年
$M/\delta$ 敏感性验证——后者无有效证据（§3.3）。

### 3.3 未覆盖的验证

$M$ / $\delta$ 的**全年**敏感性、二维联合搜索与离线事后下界，受单线程
$4\sim5$ h 量级的时间成本限制，**未开展**；`12` 的 **A16 组 5 项记为
N/A**（既不算通过，也不算失败），并在报告中单列「不作证据项」小节；
其余「继承未通过项」小节原样列出 `07` 的 A08 FAIL。
⇒ **没有 $M$ / $\delta$ 敏感性证据**，论文不得引用相关百分比。

### 3.4 三类结论必须分层报告（**不得混为一句「全部通过」**）

本报告采用三层结构披露验证结论：**硬事实（物理/现金正确性）**、**软指标（解质量参考带）**、**未覆盖验证**
必须**分开**列出；既不得把参考带外的结果说成「物理违规」，也不得把它藏进「全部通过」。

| 层次 | 含义 | 现有证据 | 结论性质 |
|---|---|---|---|
| **L1 物理 / 现金正确性** | 能量平衡、SOC 递推与区间、功率上限、充放互斥、非负、账单公式一致 | `12` 验收 A01–A11 + **独立实现的受控复算**：$54$ 例全部零违规（残差 $\le1.14\times10^{-13}$ kWh、SOC 越界量 $E_{\text{under}}=E_{\text{over}}=0$、功率越限 $\le3.33\times10^{-6}$ kW、互斥 $0$、账单引擎 vs 独立定义式 $\le1.16\times10^{-10}$ 元） | **可断言「正确」** |
| **L2 解质量参考带** | `relax_gap` 相对脚本自设 $5\%$ 参考带、钉住兜底比例 | `07` A08 = **FAIL**：max $7.872\%$（$5/1336$ 节点）；独立复算 $424$ 节点 max $5.140\%$、$1$ 个 $>5\%$ | **只能报数字，标记 FAIL**；不得称物理违规，也不得称「已通过」 |
| **L3 未覆盖验证** | $M/\delta$ 全年敏感性、二维联合搜索、4-3 情景数敏感性、离线事后下界 | **未覆盖**（`12` 的 A16 记 N/A） | **不得给出任何通过/失败结论**；只能写「未覆盖」 |

**禁止表述**：「$12$ 全部通过」「$07$ 只有参考带偏离所以整体通过」
「$5\%$ 参考带内即证明最优」「$relax\_gap$ 越带说明电池约束被违反」
「$M/\delta$ 已做过敏感性分析」。**允许表述**：「L1 全部零违规；
L2 存在 $1$ 项已披露 FAIL（参考带）；L3 未覆盖。」

独立复算的 $54$ 例来自 `代码/20_受控对照实验.py`（$4$ 臂 $\times$ $\{$4 指定日$+$04-10$+$14 天$\}$），
与 06/07 相互独立实现；详见 `报告/第四问_受控对照与因果性检验报告.md`。

---

## 4. 关键结论（论文可直接使用的表述）

1. 在 334 天评分期、结算 B 口径下，4-2 全年账单 $14\,240\,625.71$ 元，
   4-3 全年账单 $13\,929\,637.51$ 元。
2. 两分支的差异同时来自策略结构、终端库存口径、光伏输入质量与价格预测方法，
   **不构成单因子优劣结论**；$-310\,988.20$ 元只是**账单差**，
   **不得**单独归因于「调整机制」。**更不得跨问比价**：第二/三/四问在
   决策展望长度、评分期起点库存（$6000$ vs $10800$ kWh）、光伏构造与结算准则上均不同，
   费用**不可直接比较**（见 `报告/第四问_口径差异与局限性说明.md` §6.1）。
   同一条件（同预测器、同情景库、同 $M/\delta$、同截断口径）下的 $2\times2$ 受控对照与
   全年 4 臂对照见 `报告/第四问_受控对照与因果性检验报告.md`。
   其中「波动价 $+$ 不可调整」臂在全年尺度**逐位复现** 4-2，因此得到**精确恒等式**：
   $$310\,988.203007 = \underbrace{328\,412.047350}_{\text{调整能力}}-\underbrace{17\,423.844343}_{\text{预测器}+\text{终端库存}}$$
   ⇒ 调整能力确实是年度差额主力（且 $E_{\text{end}}$ 在 $C/D$ 上相同，无库存污染），
   但 **$310\,988.20$ 元 $\ne$ 调整能力收益**；同时被禁止的只有**强命题**
   「调整在**任意单日**都更省」（单日可为 $0$）与「$310\,988.20$ 元 $=$ 价格波动成本」
   （后者同口径下为 $700\,655.71$ 元）。
3. DP 价值函数的放电可达性与节点 LP 的调整费等式，是价值信息完整性的必要条件：
   价值函数若漏计缺额分支的放电可达性会低估放电收益，LP 若不感知 $0.5c|a-g|$
   会低估调整成本；两者都会使「计划—执行」脱节。
4. 上述两处口径统一不改变模型框架（仍为 0/6/12/18 四节点滚动更新；**4-2 日内更新不改变
   普通购电计划**，**4-3 可在尚未执行时段修改计划**；展望截断到当日 24:00，属本文采用的
   简化，有性能取舍，不能宣称「无代价」），只是把价值/成本口径对齐结算口径。

**不得使用**：全局最优性断言、「多节点调整必然更省」、
「4-3 优于 4-2」的因果断言、「账单逐位不变」、
把文件被接受当作算法正确、把 `relax_gap` 当作纯算法误差、
断言它**全部**是「执行一致性要求的价格」，
以及把全年费用变化**严格归因于某一处实现改动**。

---

## 5. 产物与复现

| 产物 | 路径 |
|---|---|
| 官方提交文件 | `提交结果/result4-2.xlsx`、`提交结果/result4-3.xlsx` |
| 年度/月度汇总 | `模型结果/第四问_年度汇总.csv`、`模型结果/第四问_月度费用分解.csv` |
| 逐日汇总 | `模型结果/第四问_4-2逐日汇总.csv`、`模型结果/第四问_4-3逐日汇总.csv` |
| 节点诊断 | `模型结果/第四问_4-2节点诊断.csv`、`模型结果/第四问_4-3节点诊断.csv` |
| 指定日期明细 | `模型结果/第四问_指定日期费用.csv` 等 4 张表 + `模型结果图/` |
| 验收 | `模型结果/第四问_独立验收结果.csv`、`报告/第四问_独立验收报告.md` |

复现（官方路径）：

```bash
cd 第四问最终版
PY=python3
$PY 代码/05_验证规划与价格DP内核.py          # 内核 48 项，≈207 s
$PY 代码/06_运行第四问4-2.py                   # 4-2 全年，≈519 s
$PY 代码/07_运行第四问4-3.py                   # 4-3 全年，≈739 s
$PY 代码/08_结算与年度汇总.py
$PY 代码/10_指定日期明细与作图.py
$PY 代码/11_生成第四问结果文件.py --branch both
$PY 代码/12_独立验收.py
# 或：$PY 代码/13_一键完整构建.py --continue-on-fail
```

长任务请**脱离终端**运行（`subprocess.Popen(..., start_new_session=True)` + 日志重定向）。

---

## 6. 保留的近似（必须随结果一并披露）

1. **展望截断到当日 24:00**：$H=\min(144,\,144-6\tau)\in\{36,72,108,144\}$。
   **口径先说清楚**：题目在**每个决策时点**都给出未来 24 h 预测，因此**题目层面**
   使用次日预测**是被授权的**，**不得**写成「题目未提供/未授权次日预测」。
   截断的**真实原因在本实现内部**：本实现用于构造次日情景的链路以**当日实际值**为输入，
   若在 $(d,\tau)$ 节点直接取用即构成**实现层泄漏**；在无法证伪该泄漏的前提下，
   正式运行统一截到当日 24:00，次日只通过终端库存续存价值 $-\nu_\tau E$ 近似。
   这是**为实现层因果性而采用的工程简化**，**有性能取舍、不能宣称无代价**；
   该实现的**外部因果性已独立验证**（`代码/21_规划层因果性检验.py`，$20$ 项全部合格）；
   **实际库存递推跨日连续**（次日 $E_0=$ 当日实际末库存，SOC 不做重置）。
   完整论证见 `报告/第四问_口径差异与局限性说明.md` §2。
2. **库存价值网格 $\delta=6$ kWh $+$ 线性插值**，$\nu$ 按当日经济单元锁定。
3. **一致性上界用固定点迭代（上限 4 轮）**，不收敛时钉住当日 $a$ 后重解，
   其代价即 A08 的 `relax_gap`（§3.2）。
4. **情景数 $M\le 30$**（4-2 均值 $29.80$）。
5. **4-3 仅在 0/6/12/18 四个节点调整**，节点之间不调整。
6. $M$ / $\delta$ 敏感性**未开展**（§3.3）。

完整口径与局限见 `报告/第四问_口径差异与局限性说明.md`。
