# 附件三光伏预报数据独立处理报告（第四问 4-3 用）

> 本步骤**直接从原始 `附件3.xlsx` 独立解析**，不读取第三问任何中间产物，
> 以满足「4-3 可独立从附件三实现」的要求。
> **与第三题的口径核对已完成**，结论与可复算脚本见
> `报告/第四问_第三问接口一致性核验.md`。

- 源文件：`附件3.xlsx`，形状 1460 × 26（365 天 × 4 发布时刻）
- 解析张量：**(365, 4, 24)**（天 × 发布时刻 τ × lead），共 35040 个预报单元
- 日期：2025-01-01 … 2025-12-31

## 1. 表结构

| 列 | 含义 |
| --- | --- |
| 日期 | 合并单元格，需前向填充 |
| 预报时刻 | 0:00 / 6:00 / 12:00 / 18:00 四个发布时刻 τ |
| 预报1小时 … 预报24小时 | τ 之后 24 个整点的小时平均功率（kW） |

## 2. 时间语义与偏移经验判定（关键，易错点）

`V_raw[i, τ, k]`（k = 0..23 对应 `预报(k+1)小时`）描述的是**绝对小时** $(\tau + k) \bmod 24$，而**不是**绝对小时 $k$。
下游任何与负荷/电价按时段对齐的运算**必须先做 `lead_to_absolute` 重排**，
否则 τ≠0 的预报会被整体平移 6 / 12 / 18 小时。
此外，$\tau + k \ge 24$ 的段**属于次日**：该行是「自 τ 起 24 小时」的滚动窗，
跨午夜后缀次日的凌晨，不是当日凌晨。本步骤所有精度对照均按「绝对日 × 小时」对齐（跨日记入次日），不使用 `mod 24` 取当日值。

本步骤用附件二的实际光伏做了**双向经验对照**（全年 365×4×24 个格点）：

| 偏移假设 | 全年 MAE (kW) | 全年 RMSE (kW) |
| --- | --- | --- |
| 预报(k+1)小时 → 绝对小时 (τ+k)%24  【采用】 | 354.19 | 603.80 |
| 预报(k+1)小时 → 绝对小时 (τ+k+1)%24 | 447.06 | 726.68 |

→ 采用 MAE 更小的第一种，与第三问最终版 `LEAD_TO_ABS = (arange(24) − τ) % 24` 一致。
→ **与模型对齐的关系**：节点 $(d,\tau)$ 的展望第 $k$ 段（lead $k$）对应全局时段 $d\cdot144 + 36\tau + 6k$，其绝对小时恰为 $(\tau+k)\bmod 24$、跨 24 时落在次日；因此落盘的 `V_win_10min_kwh`（窗口/lead 索引）与全局时段**逐段严格对齐**，无需再平移。
`V_hourly_abs` / `V_10min_piecewise`（绝对小时索引）只用于「按钟点」的对照与诊断，不参与 4-3 场景构造。

## 3. 能量与精度

- 附件三全年预报发电量（τ=0 口径）：**2001.51 万 kWh**；
- 附件二全年实际发电量：**2025.12 万 kWh**（比值 0.9883）；
- 注：四个发布时刻的预报是**同一 24 小时窗口的不同时点快照**，口径不同不可直接相加，否则重复计数 4 倍。

| 发布时刻 | MAE (kW) | RMSE (kW) | 偏差 (kW) |
| --- | --- | --- | --- |
| τ = 0:00 | 340.57 | 563.66 | -26.96 |
| τ = 6:00 | 300.17 | 473.67 | -8.84 |
| τ = 12:00 | 382.62 | 680.90 | -38.06 |
| τ = 18:00 | 393.49 | 672.91 | -54.94 |

## 4. 整点 → 10 分钟展开

| 口径 | 规则 | 用途 |
| --- | --- | --- |
| 分段常数 | 每小时 6 段取同一值，严格保持每小时能量守恒 | **主口径** |
| 线性插值 | $P[6k+r]=(1-r/6)F[k]+(r/6)F[k+1]$，末端不外推 | 敏感性档 |

分段常数展开的能量守恒最大误差：**1.819e-12 kWh**（数值零）。

## 5. 校验结果

| 检查项 | 结果 | 说明 |
| --- | --- | --- |
| 发布时刻为 (0,6,12,18) | ✅ 通过 | [0, 6, 12, 18] |
| 与附件四日期一致 | ✅ 通过 | 2025-01-01 … 2025-12-31 |
| 预报矩阵无 NaN | ✅ 通过 | 缺失格点 0 |
| 预报非负 | ✅ 通过 | 最小值 0.0000 kW |
| 四发布时刻齐备 | ✅ 通过 | 完整标记率 100.0% |

## 6. 输出文件

| 文件 | 内容 |
| --- | --- |
| `处理后数据/附件三_预报矩阵.npz` | dates / tau_hours / V_raw_kw / V_hourly_abs / V_10min_piecewise / V_10min_linear / **V_win_10min_kwh（节点窗口索引，4-3 使用）** / pv_hourly_actual / complete_mask / score_day_index |

`pv_hourly_actual` 取自附件二的 10 分钟实际光伏（按整点小时取均值），
仅用于**残差标定**，与第三问口径一致。
