# 第四问 指定日期表格（复刻题目「表1／表2／表3」格式）

> **数据源**：`第四问最终版/模型结果/第四问_4-2全年回测.npz`（SHA256 `adeaac6be752eeb2…`）、`第四问_4-3全年回测.npz`（SHA256 `b3600c9c8b290679…`）；与提交件 `提交结果/result4-2.xlsx`（SHA256 `dd4f6a05b213fadc…`）、`result4-3.xlsx`（SHA256 `e739c913b2bd000e…`）同源。
> **方法**：`net_load_regression`（4-2）／`ar1`（4-3），四节点发布（0:00／6:00／12:00／18:00），逐日滚动因果窗、无前视；评分期 334 天（2025-02-01 → 2025-12-31），1 月为共同热启动期不计分。
> **指定日期**：2025.3.20（春分）、2025.6.21（夏至）、2025.9.23（秋分）、2025.12.21（冬至）。
> **单位**：kWh（电量）、元（费用）；保留 6 位小数。**全部数字**经 `论文补充材料/代码/30_论文表格_独立复算与校验.py` 独立复算与逐格回读校验通过。

**口径（第四问 §10 结算规则）**：`g` 为按 0:00 预报制定的日前计划购电量，`a` 为可在 6:00／12:00／18:00 按后续预报调整后的有效普通购电量，`b` 为紧急购电量，`c` 为交易时刻电价。

* **4-2**（日内更新不改变普通购电计划，`a ≡ g`）：`K = Σ c·g + 5 Σ c·b`；
* **4-3**（6/12/18 时可修改当日尚未执行时段的计划）：`K = Σ c·min(g,a) + 0.5 Σ c(g−a)⁺ + 1.5 Σ c(a−g)⁺ + 5 Σ c·b` = 计划购电费 + 下调违约金 + 上调加价 + 紧急购电费。

> **表1「全天购电费」的口径**：取**计划购电费用** `Σ c_t·min(g_t,a_t)`（元）——与问题三表1 的「全天购电费」同口径，也与官方提交 CSV『指定日期购电量与全天费用』的 `计划费_元` 行聚合一致，便于逐格核对。官方提交件 `result4-x.xlsx`『计划购电量』工作表 `EP`／`EQ` 列的全天费用为`Σ c_t·g_t`（未扣除下调时段差价），两者仅口径不同；**两个数都完整保留在每张表1 的「补充②」**（第 15 行），**结算口径**的全天总购电费用与四项分解同样见「补充②」。三者不可混用。

> ⚠ **时段区间**：表1 的 `10:00-10:10` 指区间 `[10:00, 10:10)`（当日第 61 个 10 min 时段，0 基下标 60）；本表时段定位由 `附件四_电价矩阵.npz` 的 `slot_start_minute` 直接匹配（10:00 → 600），不依赖列序或区间端点约定。

# 问题 4-2（日内更新不改变普通购电计划）

## 表1（共 4 张，每指定日期 1 张）微网在指定时间段的购电量及全天的购电量和购电费

> `购电量` 列为**计划购电量** `g`；`全天购电量` = `Σg`；`全天购电费` = `Σ c_t·min(g_t,a_t)`（计划购电费用，与问题三表1 同口径）；`Σ c_t·g_t` 与全天总购电费用见「补充②」。

### 表1-1　2025.3.20（春分）（4-2）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 442.060917 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 480.478109 | 18:00-18:10 | 0.000000 | 20:00-20:10 | 679.395582 |
| **全天购电量** | **64537.512061** | **全天购电费** | **40247.860050** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、442.060917、0.000000、480.478109、0.000000、679.395582；全天计划购电量 64537.512061 kWh、全天调整购电量 64537.512061 kWh、全天紧急购电量 1156.298011 kWh；结算口径全天总购电费用 46366.739876 元。）

### 表1-2　2025.6.21（夏至）（4-2）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 0.000000 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 120.309877 | 18:00-18:10 | 381.997513 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **33594.836390** | **全天购电费** | **17385.774129** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、0.000000、0.000000、120.309877、381.997513、0.000000；全天计划购电量 33594.836390 kWh、全天调整购电量 33594.836390 kWh、全天紧急购电量 145.956798 kWh；结算口径全天总购电费用 17793.883521 元。）

### 表1-3　2025.9.23（秋分）（4-2）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 481.159980 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 560.416647 | 18:00-18:10 | 0.000000 | 20:00-20:10 | 53.690619 |
| **全天购电量** | **66679.865936** | **全天购电费** | **44823.238531** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、481.159980、0.000000、560.416647、0.000000、53.690619；全天计划购电量 66679.865936 kWh、全天调整购电量 66679.865936 kWh、全天紧急购电量 0.000000 kWh；结算口径全天总购电费用 44823.238531 元。）

### 表1-4　2025.12.21（冬至）（4-2）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 875.222349 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 861.678962 | 18:00-18:10 | 704.854614 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **96333.692020** | **全天购电费** | **73710.210150** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、875.222349、0.000000、861.678962、704.854614、0.000000；全天计划购电量 96333.692020 kWh、全天调整购电量 96333.692020 kWh、全天紧急购电量 0.000000 kWh；结算口径全天总购电费用 73710.210150 元。）

### 表1-宽　四指定日期并排（4-2：六个指定时段计划购电量与全天值）

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天计划购电量 | 全天购电费 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 2025.3.20 | 0.000000 | 442.060917 | 0.000000 | 480.478109 | 0.000000 | 679.395582 | 64537.512061 | 40247.860050 |
| 2025.6.21 | 0.000000 | 0.000000 | 0.000000 | 120.309877 | 381.997513 | 0.000000 | 33594.836390 | 17385.774129 |
| 2025.9.23 | 0.000000 | 481.159980 | 0.000000 | 560.416647 | 0.000000 | 53.690619 | 66679.865936 | 44823.238531 |
| 2025.12.21 | 0.000000 | 875.222349 | 0.000000 | 861.678962 | 704.854614 | 0.000000 | 96333.692020 | 73710.210150 |

### 表1-全　四指定日期全天购电结果与费用分解（kWh／元）

| 日期 | 全天计划购电量 | 全天调整购电量 | 全天紧急购电量 | 实际净负荷 | 计划购电费Σc·min(g,a) | 下调违约金 | 上调加价 | 紧急购电费 | 全天总购电费用 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 64537.512061 | 64537.512061 | 1156.298011 | 62208.961817 | 40247.860050 | 0.000000 | 0.000000 | 6118.879826 | 46366.739876 |
| 2025.6.21 | 33594.836390 | 33594.836390 | 145.956798 | 19334.740400 | 17385.774129 | 0.000000 | 0.000000 | 408.109392 | 17793.883521 |
| 2025.9.23 | 66679.865936 | 66679.865936 | 0.000000 | 62116.615583 | 44823.238531 | 0.000000 | 0.000000 | 0.000000 | 44823.238531 |
| 2025.12.21 | 96333.692020 | 96333.692020 | 0.000000 | 89037.781867 | 73710.210150 | 0.000000 | 0.000000 | 0.000000 | 73710.210150 |

## 表2（共 4 张，每指定日期 1 张）储能设备在指定时间段的充放电量及0:00和24:00的储电量

> 充/放电量按**交流侧**统计（单段上限 `5000 kW × 1/6 h = 833.333333 kWh`）；储电量按 `E_t = E_{t−1} + η·C_t − D_t/η`（η = 0.9）递推，**不得**用「充 − 放」直接相减。
> `0:00 储电量` 为**上一评分日 24:00 的储电量**，评分期内库存连续递推，非每日重置。

### 表2-1　2025.3.20（春分）（4-2）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 212.948189 | 275.201754 |
| 4:00-8:00 | 563.054531 | 5366.679140 |
| 8:00-12:00 | 5025.144460 | 2777.377217 |
| 12:00-16:00 | 4409.647692 | 195.723097 |
| 16:00-20:00 | 44.354003 | 6385.546050 |
| 20:00-24:00 | 9729.132874 | 1499.291869 |
| **0:00 储电量** | **10251.618522** |  |
| **24:00 储电量** | **9904.339732** |  |

合计：充电 19984.281748 / 放电 16499.819127 kWh；储电量 10251.618522 → 9904.339732（Δ = -347.278790，校验 ηΣC − ΣD/η = -347.278790）。

### 表2-2　2025.6.21（夏至）（4-2）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 30.895974 | 999.938524 |
| 4:00-8:00 | 1186.754021 | 1648.705575 |
| 8:00-12:00 | 10322.212417 | 0.000000 |
| 12:00-16:00 | 0.000000 | 0.000000 |
| 16:00-20:00 | 0.000000 | 4955.302954 |
| 20:00-24:00 | 1767.435074 | 2540.023604 |
| **0:00 储电量** | **3357.061716** |  |
| **24:00 储电量** | **4062.550946** |  |

合计：充电 13307.297487 / 放电 10143.970657 kWh；储电量 3357.061716 → 4062.550946（Δ = +705.489230，校验 ηΣC − ΣD/η = +705.489230）。

### 表2-3　2025.9.23（秋分）（4-2）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 3798.578986 | 0.000000 |
| 4:00-8:00 | 1343.780981 | 4342.622668 |
| 8:00-12:00 | 3753.965484 | 1896.615717 |
| 12:00-16:00 | 4126.202094 | 617.927028 |
| 16:00-20:00 | 88.838376 | 6397.893670 |
| 20:00-24:00 | 4752.726288 | 1742.551359 |
| **0:00 储电量** | **6121.687582** |  |
| **24:00 储电量** | **5535.358968** |  |

合计：充电 17864.092210 / 放电 14997.610442 kWh；储电量 6121.687582 → 5535.358968（Δ = -586.328614，校验 ηΣC − ΣD/η = -586.328614）。

### 表2-4　2025.12.21（冬至）（4-2）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 1081.609624 | 115.449455 |
| 4:00-8:00 | 128.867130 | 774.223967 |
| 8:00-12:00 | 4506.707021 | 6010.416106 |
| 12:00-16:00 | 6767.690267 | 2391.076631 |
| 16:00-20:00 | 11.418380 | 5162.973323 |
| 20:00-24:00 | 9562.470275 | 2856.666507 |
| **0:00 储电量** | **9887.131316** |  |
| **24:00 储电量** | **10505.788868** |  |

合计：充电 22058.762698 / 放电 17310.805989 kWh；储电量 9887.131316 → 10505.788868（Δ = +618.657552，校验 ηΣC − ΣD/η = +618.657552）。

### 表2-宽　四指定日期并排（4-2：六个 4 h 分段的充电量／放电量）

| 日期 | 0:00-4:00 充 | 0:00-4:00 放 | 4:00-8:00 充 | 4:00-8:00 放 | 8:00-12:00 充 | 8:00-12:00 放 | 12:00-16:00 充 | 12:00-16:00 放 | 16:00-20:00 充 | 16:00-20:00 放 | 20:00-24:00 充 | 20:00-24:00 放 | 0:00 储电量 | 24:00 储电量 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 212.948189 | 275.201754 | 563.054531 | 5366.679140 | 5025.144460 | 2777.377217 | 4409.647692 | 195.723097 | 44.354003 | 6385.546050 | 9729.132874 | 1499.291869 | 10251.618522 | 9904.339732 |
| 2025.6.21 | 30.895974 | 999.938524 | 1186.754021 | 1648.705575 | 10322.212417 | 0.000000 | 0.000000 | 0.000000 | 0.000000 | 4955.302954 | 1767.435074 | 2540.023604 | 3357.061716 | 4062.550946 |
| 2025.9.23 | 3798.578986 | 0.000000 | 1343.780981 | 4342.622668 | 3753.965484 | 1896.615717 | 4126.202094 | 617.927028 | 88.838376 | 6397.893670 | 4752.726288 | 1742.551359 | 6121.687582 | 5535.358968 |
| 2025.12.21 | 1081.609624 | 115.449455 | 128.867130 | 774.223967 | 4506.707021 | 6010.416106 | 6767.690267 | 2391.076631 | 11.418380 | 5162.973323 | 9562.470275 | 2856.666507 | 9887.131316 | 10505.788868 |

## 表3（共 1 张）微网在指定日期的紧急购电量

> 紧急购电电价 = 交易时刻电价的 **5 倍**；事件按**同日连续发生的 10 min 时段合并**，同日相邻事件累计、跨日事件分开。
> 表中「购电量」为 `Σ_t b_t`（kWh），与 `result4-2.xlsx` 的「紧急购电量」工作表同口径。

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|---|--:|
| 14:40-15:00 | 17.781768 | 5:40-5:50 | 26.637748 |  |  |  |  |
| 15:20-17:30 | 566.796819 | 6:30-6:50 | 46.672400 |  |  |  |  |
| 17:50-18:00 | 53.207283 | 7:00-7:20 | 72.646650 |  |  |  |  |
| 19:20-20:50 | 470.058473 |  |  |  |  |  |  |
| 21:20-21:40 | 48.453666 |  |  |  |  |  |  |

> 列序：2025.3.20 / 2025.6.21 / 2025.9.23 / 2025.12.21（与题目表3 一致）；无事件列留空（xlsx 中以「无」标记）。

### 表3-长表　紧急购电事件明细

| 日期 | 紧急购电时间段 | 紧急购电量 | 紧急购电费 | 连续时段数 | 备注 |
|---|---|--:|--:|--:|---|
| 2025-03-20 | 14:40-15:00 | 17.781768 | 77.926274 | 2 |  |
| 2025-03-20 | 15:20-17:30 | 566.796819 | 2526.983035 | 13 |  |
| 2025-03-20 | 17:50-18:00 | 53.207283 | 332.226278 | 1 |  |
| 2025-03-20 | 19:20-20:50 | 470.058473 | 2939.763226 | 9 |  |
| 2025-03-20 | 21:20-21:40 | 48.453666 | 241.981013 | 2 |  |
| 2025-06-21 | 5:40-5:50 | 26.637748 | 55.526386 | 1 |  |
| 2025-06-21 | 6:30-6:50 | 46.672400 | 138.680603 | 2 |  |
| 2025-06-21 | 7:00-7:20 | 72.646650 | 213.902403 | 2 |  |
| 2025-09-23 | 无 | 0.000000 | 0.000000 | 0 | 该日无紧急购电 |
| 2025-12-21 | 无 | 0.000000 | 0.000000 | 0 | 该日无紧急购电 |

### 表3-汇总　事件量合计与当日紧急购电量核对

| 日期 | 事件数 | 事件量合计 | 全天紧急购电量 | 事件费合计 | 紧急购电费 |
|---|--:|--:|--:|--:|--:|
| 2025.3.20 | 5 | 1156.298011 | 1156.298011 | 6118.879826 | 6118.879826 |
| 2025.6.21 | 3 | 145.956798 | 145.956798 | 408.109392 | 408.109392 |
| 2025.9.23 | 0 | 0.000000 | 0.000000 | 0.000000 | 0.000000 |
| 2025.12.21 | 0 | 0.000000 | 0.000000 | 0.000000 | 0.000000 |

---

# 问题 4-3（可在 6/12/18 时调整当日计划）

## 表1（共 4 张，每指定日期 1 张）微网在指定时间段的购电量及全天的购电量和购电费

> `购电量` 列为**计划购电量** `g`；`全天购电量` = `Σg`；`全天购电费` = `Σ c_t·min(g_t,a_t)`（计划购电费用，与问题三表1 同口径）；`Σ c_t·g_t` 与全天总购电费用见「补充②」。

### 表1-1　2025.3.20（春分）（4-3）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 814.486645 | 14:00-14:10 | -0.000000 |
| 16:00-16:10 | 686.681966 | 18:00-18:10 | 0.000000 | 20:00-20:10 | 692.118281 |
| **全天购电量** | **68098.256663** | **全天购电费** | **41414.666480** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、512.137961、0.000000、663.551452、0.000000、692.118281；全天计划购电量 68098.256663 kWh、全天调整购电量 65453.770671 kWh、全天紧急购电量 549.420347 kWh；结算口径全天总购电费用 45337.371472 元。）

### 表1-2　2025.6.21（夏至）（4-3）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 0.000000 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 175.677300 | 18:00-18:10 | 487.905209 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **33425.841594** | **全天购电费** | **17173.923269** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、0.000000、0.000000、175.677300、487.905209、0.000000；全天计划购电量 33425.841594 kWh、全天调整购电量 33425.841594 kWh、全天紧急购电量 34.717290 kWh；结算口径全天总购电费用 17274.416885 元。）

### 表1-3　2025.9.23（秋分）（4-3）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 537.666351 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 771.812786 | 18:00-18:10 | 0.000000 | 20:00-20:10 | 53.690619 |
| **全天购电量** | **70463.886950** | **全天购电费** | **45388.246919** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、0.000000、0.000000、738.277548、0.000000、53.690619；全天计划购电量 70463.886950 kWh、全天调整购电量 66487.482762 kWh、全天紧急购电量 0.000000 kWh；结算口径全天总购电费用 46748.305750 元。）

### 表1-4　2025.12.21（冬至）（4-3）

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|
| 10:00-10:10 | 0.000000 | 12:00-12:10 | 888.687977 | 14:00-14:10 | 0.000000 |
| 16:00-16:10 | 941.808742 | 18:00-18:10 | 703.536506 | 20:00-20:10 | 0.000000 |
| **全天购电量** | **97791.860108** | **全天购电费** | **71602.073003** |  |  |

（该日六个指定时段的**调整购电量**依次为：0.000000、972.664202、0.000000、947.684636、691.083096、0.000000；全天计划购电量 97791.860108 kWh、全天调整购电量 95553.629528 kWh、全天紧急购电量 43.107872 kWh；结算口径全天总购电费用 74530.296361 元。）

### 表1-宽　四指定日期并排（4-3：六个指定时段计划购电量与全天值）

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天计划购电量 | 全天购电费 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 2025.3.20 | 0.000000 | 814.486645 | -0.000000 | 686.681966 | 0.000000 | 692.118281 | 68098.256663 | 41414.666480 |
| 2025.6.21 | 0.000000 | 0.000000 | 0.000000 | 175.677300 | 487.905209 | 0.000000 | 33425.841594 | 17173.923269 |
| 2025.9.23 | 0.000000 | 537.666351 | 0.000000 | 771.812786 | 0.000000 | 53.690619 | 70463.886950 | 45388.246919 |
| 2025.12.21 | 0.000000 | 888.687977 | 0.000000 | 941.808742 | 703.536506 | 0.000000 | 97791.860108 | 71602.073003 |

### 表1-全　四指定日期全天购电结果与费用分解（kWh／元）

| 日期 | 全天计划购电量 | 全天调整购电量 | 全天紧急购电量 | 实际净负荷 | 计划购电费Σc·min(g,a) | 下调违约金 | 上调加价 | 紧急购电费 | 全天总购电费用 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 68098.256663 | 65453.770671 | 549.420347 | 62208.961817 | 41414.666480 | 918.051544 | 133.762174 | 2870.891273 | 45337.371472 |
| 2025.6.21 | 33425.841594 | 33425.841594 | 34.717290 | 19334.740400 | 17173.923269 | 0.000000 | 0.000000 | 100.493616 | 17274.416885 |
| 2025.9.23 | 70463.886950 | 66487.482762 | 0.000000 | 62116.615583 | 45388.246919 | 1360.058831 | 0.000000 | 0.000000 | 46748.305750 |
| 2025.12.21 | 97791.860108 | 95553.629528 | 43.107872 | 89037.781867 | 71602.073003 | 1729.756511 | 886.840040 | 311.626807 | 74530.296361 |

## 表2（共 4 张，每指定日期 1 张）储能设备在指定时间段的充放电量及0:00和24:00的储电量

> 充/放电量按**交流侧**统计（单段上限 `5000 kW × 1/6 h = 833.333333 kWh`）；储电量按 `E_t = E_{t−1} + η·C_t − D_t/η`（η = 0.9）递推，**不得**用「充 − 放」直接相减。
> `0:00 储电量` 为**上一评分日 24:00 的储电量**，评分期内库存连续递推，非每日重置。

### 表2-1　2025.3.20（春分）（4-3）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 250.929770 | 229.359590 |
| 4:00-8:00 | 560.135615 | 6272.750465 |
| 8:00-12:00 | 4299.188488 | 2227.956870 |
| 12:00-16:00 | 5954.036767 | 470.349226 |
| 16:00-20:00 | 559.257277 | 6309.263667 |
| 20:00-24:00 | 9129.891572 | 1668.095904 |
| **0:00 储电量** | **10170.115515** |  |
| **24:00 储电量** | **9761.793586** |  |

合计：充电 20753.439489 / 放电 17177.775722 kWh；储电量 10170.115515 → 9761.793586（Δ = -408.321929，校验 ηΣC − ΣD/η = -408.321929）。

### 表2-2　2025.6.21（夏至）（4-3）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 63.653058 | 893.041320 |
| 4:00-8:00 | 1291.857309 | 1772.381870 |
| 8:00-12:00 | 10322.212417 | 0.000000 |
| 12:00-16:00 | 0.000000 | 27.005000 |
| 16:00-20:00 | 265.844474 | 5240.099314 |
| 20:00-24:00 | 1712.558789 | 2563.617098 |
| **0:00 储电量** | **3251.630817** |  |
| **24:00 储电量** | **3879.761368** |  |

合计：充电 13656.126046 / 放电 10496.144601 kWh；储电量 3251.630817 → 3879.761368（Δ = +628.130551，校验 ηΣC − ΣD/η = +628.130551）。

### 表2-3　2025.9.23（秋分）（4-3）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 4141.126162 | 4.347134 |
| 4:00-8:00 | 1981.100040 | 5350.557260 |
| 8:00-12:00 | 3743.921593 | 1896.615717 |
| 12:00-16:00 | 4945.471977 | 471.875652 |
| 16:00-20:00 | 332.823525 | 6038.015600 |
| 20:00-24:00 | 3980.620965 | 1814.056760 |
| **0:00 储电量** | **5865.042767** |  |
| **24:00 储电量** | **5771.524912** |  |

合计：充电 19125.064263 / 放电 15575.468123 kWh；储电量 5865.042767 → 5771.524912（Δ = -93.517855，校验 ηΣC − ΣD/η = -93.517855）。

### 表2-4　2025.12.21（冬至）（4-3）

| 时间段 | 充电量 | 放电量 |
|---|--:|--:|
| 0:00-4:00 | 1828.918939 | 94.940612 |
| 4:00-8:00 | 259.239272 | 816.056326 |
| 8:00-12:00 | 3771.959902 | 6594.235742 |
| 12:00-16:00 | 8041.902803 | 2364.281161 |
| 16:00-20:00 | 232.917625 | 5673.108298 |
| 20:00-24:00 | 9559.378178 | 2859.525036 |
| **0:00 储电量** | **9190.328813** |  |
| **24:00 储电量** | **10068.383665** |  |

合计：充电 23694.316718 / 放电 18402.147175 kWh；储电量 9190.328813 → 10068.383665（Δ = +878.054851，校验 ηΣC − ΣD/η = +878.054851）。

### 表2-宽　四指定日期并排（4-3：六个 4 h 分段的充电量／放电量）

| 日期 | 0:00-4:00 充 | 0:00-4:00 放 | 4:00-8:00 充 | 4:00-8:00 放 | 8:00-12:00 充 | 8:00-12:00 放 | 12:00-16:00 充 | 12:00-16:00 放 | 16:00-20:00 充 | 16:00-20:00 放 | 20:00-24:00 充 | 20:00-24:00 放 | 0:00 储电量 | 24:00 储电量 |
|---|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 250.929770 | 229.359590 | 560.135615 | 6272.750465 | 4299.188488 | 2227.956870 | 5954.036767 | 470.349226 | 559.257277 | 6309.263667 | 9129.891572 | 1668.095904 | 10170.115515 | 9761.793586 |
| 2025.6.21 | 63.653058 | 893.041320 | 1291.857309 | 1772.381870 | 10322.212417 | 0.000000 | 0.000000 | 27.005000 | 265.844474 | 5240.099314 | 1712.558789 | 2563.617098 | 3251.630817 | 3879.761368 |
| 2025.9.23 | 4141.126162 | 4.347134 | 1981.100040 | 5350.557260 | 3743.921593 | 1896.615717 | 4945.471977 | 471.875652 | 332.823525 | 6038.015600 | 3980.620965 | 1814.056760 | 5865.042767 | 5771.524912 |
| 2025.12.21 | 1828.918939 | 94.940612 | 259.239272 | 816.056326 | 3771.959902 | 6594.235742 | 8041.902803 | 2364.281161 | 232.917625 | 5673.108298 | 9559.378178 | 2859.525036 | 9190.328813 | 10068.383665 |

## 表3（共 1 张）微网在指定日期的紧急购电量

> 紧急购电电价 = 交易时刻电价的 **5 倍**；事件按**同日连续发生的 10 min 时段合并**，同日相邻事件累计、跨日事件分开。
> 表中「购电量」为 `Σ_t b_t`（kWh），与 `result4-3.xlsx` 的「紧急购电量」工作表同口径。

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|--:|---|--:|---|--:|---|--:|
| 9:00-10:00 | 549.420347 | 7:00-7:20 | 34.717290 |  |  | 8:00-8:10 | 43.107872 |

> 列序：2025.3.20 / 2025.6.21 / 2025.9.23 / 2025.12.21（与题目表3 一致）；无事件列留空（xlsx 中以「无」标记）。

### 表3-长表　紧急购电事件明细

| 日期 | 紧急购电时间段 | 紧急购电量 | 紧急购电费 | 连续时段数 | 备注 |
|---|---|--:|--:|--:|---|
| 2025-03-20 | 9:00-10:00 | 549.420347 | 2870.891273 | 6 |  |
| 2025-06-21 | 7:00-7:20 | 34.717290 | 100.493616 | 2 |  |
| 2025-09-23 | 无 | 0.000000 | 0.000000 | 0 | 该日无紧急购电 |
| 2025-12-21 | 8:00-8:10 | 43.107872 | 311.626807 | 1 |  |

### 表3-汇总　事件量合计与当日紧急购电量核对

| 日期 | 事件数 | 事件量合计 | 全天紧急购电量 | 事件费合计 | 紧急购电费 |
|---|--:|--:|--:|--:|--:|
| 2025.3.20 | 1 | 549.420347 | 549.420347 | 2870.891273 | 2870.891273 |
| 2025.6.21 | 1 | 34.717290 | 34.717290 | 100.493616 | 100.493616 |
| 2025.9.23 | 0 | 0.000000 | 0.000000 | 0.000000 | 0.000000 |
| 2025.12.21 | 1 | 43.107872 | 43.107872 | 311.626807 | 311.626807 |

---

## 两分支对照（四指定日期全天结果）

| 日期 | 分支 | 计划购电量 | 调整购电量 | 紧急购电量 | 计划购电费 | 下调违约金 | 上调加价 | 紧急购电费 | 总购电费用 |
|---|---|--:|--:|--:|--:|--:|--:|--:|--:|
| 2025.3.20 | 4-2 | 64537.512061 | 64537.512061 | 1156.298011 | 40247.860050 | 0.000000 | 0.000000 | 6118.879826 | 46366.739876 |
| 2025.3.20 | 4-3 | 68098.256663 | 65453.770671 | 549.420347 | 41414.666480 | 918.051544 | 133.762174 | 2870.891273 | 45337.371472 |
| 2025.6.21 | 4-2 | 33594.836390 | 33594.836390 | 145.956798 | 17385.774129 | 0.000000 | 0.000000 | 408.109392 | 17793.883521 |
| 2025.6.21 | 4-3 | 33425.841594 | 33425.841594 | 34.717290 | 17173.923269 | 0.000000 | 0.000000 | 100.493616 | 17274.416885 |
| 2025.9.23 | 4-2 | 66679.865936 | 66679.865936 | 0.000000 | 44823.238531 | 0.000000 | 0.000000 | 0.000000 | 44823.238531 |
| 2025.9.23 | 4-3 | 70463.886950 | 66487.482762 | 0.000000 | 45388.246919 | 1360.058831 | 0.000000 | 0.000000 | 46748.305750 |
| 2025.12.21 | 4-2 | 96333.692020 | 96333.692020 | 0.000000 | 73710.210150 | 0.000000 | 0.000000 | 0.000000 | 73710.210150 |
| 2025.12.21 | 4-3 | 97791.860108 | 95553.629528 | 43.107872 | 71602.073003 | 1729.756511 | 886.840040 | 311.626807 | 74530.296361 |

## 校验说明

1. 本文件全部数值取自 `第四问_4-2全年回测.npz`／`第四问_4-3全年回测.npz`，由 `30_论文表格_独立复算与校验.py` 用**自带定义式**（不调用正式链结算函数）重算，并与下列产物逐格比对：`模型结果/第四问_指定日期*.csv`（4 张）、`提交结果/result4-2.xlsx` 与 `result4-3.xlsx`（逐格）、本目录 6 个 xlsx（18 张工作表逐格回读）、本目录 4 个长表 CSV、本目录数值快照与`第四问_指定日期表1表2表3_可粘贴.docx`（26 张表逐格回读）。上述校验共 52 项，全部 PASS（最大偏差 ≤ 4.990e-07）。
2. 表2 的 `24:00 储电量` 与次日 `0:00 储电量` 严格相等（库存链闭合）；表3 的事件量合计与全天 `Σb` 严格相等；六个 4 h 分区的充/放电量之和等于全天 `ΣC`／`ΣD`；`ηΣC − ΣD/η ≡ ΔE链`。
3. 表1 的时段区间按题面 `[起, 止)` 解释（起始分钟定位），与附件四原始时段标签一致。

